!-Generator gbxml2idf
!-Option SortedOrder
! IDF written by gbxml2idf 0.5 (M4) (no date here: the same input gives the same text)
! gbXML: output2.assembled.gbxml (sha256 8b19e364b9a809f94eeaf76f775614256fcb9c6373d647cd8b8953002fc78e10)
! notes: output2.pipeline_notes.xml
! every object carries its source: stated | derived | assumed | user | reference | EnergyPlus default
! ---------- Version ----------------------------------------

! source: derived; EnergyPlus 23.1 (the schema in use)
Version,
  23.1;

! source: derived; sizing only when an HVAC fragment with sizing objects is inserted (zone and system sizing; plant sizing only when it has Sizing:Plant); the weather-file run period is the simulation
SimulationControl,
  Yes,
  Yes,
  No,
  Yes,
  Yes,
  ,
  ;

! source: stated; gbXML: bldg-1; North Axis = CADModelAzimuth of the gbXML; terrain, convergence and warm-up fields are left blank = EnergyPlus defaults
Building,
  Lupton Octagonal House,
  0.0,
  ,
  ,
  ,
  ,
  ,
  ;

! source: EnergyPlus default (schema)
Timestep,
  6;

! source: derived; the gbXML polygons are counterclockwise seen from outside, in absolute coordinates
GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  World;

! source: assumed (notes RunPeriod); no year (typical weather); the start day is a Friday as on 2021-01-01
RunPeriod,
  Run Period 1,
  1,
  1,
  ,
  12,
  31,
  ,
  Friday,
  No,
  No,
  No;

! source: derived (notes Holidays); 2021-01-01
RunPeriodControl:SpecialDays,
  New Years Day,
  1/1,
  1,
  Holiday;

! source: derived (notes Holidays); 2021-01-18
RunPeriodControl:SpecialDays,
  MLK Day,
  1/18,
  1,
  Holiday;

! source: derived (notes Holidays); 2021-02-15
RunPeriodControl:SpecialDays,
  Presidents Day,
  2/15,
  1,
  Holiday;

! source: derived (notes Holidays); 2021-05-31
RunPeriodControl:SpecialDays,
  Memorial Day,
  5/31,
  1,
  Holiday;

! source: derived (notes Holidays); 2021-07-04
RunPeriodControl:SpecialDays,
  Independence Day,
  7/4,
  1,
  Holiday;

! source: derived (notes Holidays); 2021-09-06
RunPeriodControl:SpecialDays,
  Labor Day,
  9/6,
  1,
  Holiday;

! source: derived (notes Holidays); 2021-10-11
RunPeriodControl:SpecialDays,
  Columbus Day,
  10/11,
  1,
  Holiday;

! source: derived (notes Holidays); 2021-11-11
RunPeriodControl:SpecialDays,
  Veterans Day,
  11/11,
  1,
  Holiday;

! source: derived (notes Holidays); 2021-11-25
RunPeriodControl:SpecialDays,
  Thanksgiving,
  11/25,
  1,
  Holiday;

! source: derived (notes Holidays); 2021-12-25
RunPeriodControl:SpecialDays,
  Christmas,
  12/25,
  1,
  Holiday;

! source: stated (gbXML Surface SlabOnGrade); gbXML: surf-sp-house-L1-floor-1
BuildingSurface:Detailed,
  surf-sp-house-L1-floor-1,
  Floor,
  constr-slab,
  Living Zone,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  ,
  12,
  2.9464,
  -7.1132,
  0.0,
  -2.9464,
  -7.1132,
  0.0,
  -7.1132,
  -2.9464,
  0.0,
  -7.1132,
  2.9464,
  0.0,
  -8.7656,
  4.5988,
  0.0,
  -4.5988,
  8.7656,
  0.0,
  -2.9464,
  7.1132,
  0.0,
  -2.9464,
  9.6024,
  0.0,
  2.9464,
  9.6024,
  0.0,
  2.9464,
  7.1132,
  0.0,
  7.1132,
  2.9464,
  0.0,
  7.1132,
  -2.9464,
  0.0;

! source: stated (gbXML Surface Roof); gbXML: surf-sp-house-L1-roof-1
BuildingSurface:Detailed,
  surf-sp-house-L1-roof-1,
  Roof,
  constr-roof,
  Living Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  12,
  7.1132,
  -2.9464,
  4.445,
  7.1132,
  2.9464,
  4.445,
  2.9464,
  7.1132,
  4.445,
  2.9464,
  9.6024,
  4.445,
  -2.9464,
  9.6024,
  4.445,
  -2.9464,
  7.1132,
  4.445,
  -4.5988,
  8.7656,
  4.445,
  -8.7656,
  4.5988,
  4.445,
  -7.1132,
  2.9464,
  4.445,
  -7.1132,
  -2.9464,
  4.445,
  -2.9464,
  -7.1132,
  4.445,
  2.9464,
  -7.1132,
  4.445;

! source: stated (gbXML Surface ExteriorWall); gbXML: surf-sp-house-L1-wall-1
BuildingSurface:Detailed,
  surf-sp-house-L1-wall-1,
  Wall,
  constr-wall,
  Living Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  7.1132,
  -2.9464,
  4.445,
  7.1132,
  -2.9464,
  0.0,
  7.1132,
  2.9464,
  0.0,
  7.1132,
  2.9464,
  4.445;

! source: stated (gbXML Surface ExteriorWall); gbXML: surf-sp-house-L1-wall-10
BuildingSurface:Detailed,
  surf-sp-house-L1-wall-10,
  Wall,
  constr-wall,
  Living Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -7.1132,
  -2.9464,
  4.445,
  -7.1132,
  -2.9464,
  0.0,
  -2.9464,
  -7.1132,
  0.0,
  -2.9464,
  -7.1132,
  4.445;

! source: stated (gbXML Surface ExteriorWall); gbXML: surf-sp-house-L1-wall-11
BuildingSurface:Detailed,
  surf-sp-house-L1-wall-11,
  Wall,
  constr-wall,
  Living Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -2.9464,
  -7.1132,
  4.445,
  -2.9464,
  -7.1132,
  0.0,
  2.9464,
  -7.1132,
  0.0,
  2.9464,
  -7.1132,
  4.445;

! source: stated (gbXML Surface ExteriorWall); gbXML: surf-sp-house-L1-wall-12
BuildingSurface:Detailed,
  surf-sp-house-L1-wall-12,
  Wall,
  constr-wall,
  Living Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  2.9464,
  -7.1132,
  4.445,
  2.9464,
  -7.1132,
  0.0,
  7.1132,
  -2.9464,
  0.0,
  7.1132,
  -2.9464,
  4.445;

! source: stated (gbXML Surface ExteriorWall); gbXML: surf-sp-house-L1-wall-2
BuildingSurface:Detailed,
  surf-sp-house-L1-wall-2,
  Wall,
  constr-wall,
  Living Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  7.1132,
  2.9464,
  4.445,
  7.1132,
  2.9464,
  0.0,
  2.9464,
  7.1132,
  0.0,
  2.9464,
  7.1132,
  4.445;

! source: stated (gbXML Surface ExteriorWall); gbXML: surf-sp-house-L1-wall-3
BuildingSurface:Detailed,
  surf-sp-house-L1-wall-3,
  Wall,
  constr-wall,
  Living Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  2.9464,
  7.1132,
  4.445,
  2.9464,
  7.1132,
  0.0,
  2.9464,
  9.6024,
  0.0,
  2.9464,
  9.6024,
  4.445;

! source: stated (gbXML Surface ExteriorWall); gbXML: surf-sp-house-L1-wall-4
BuildingSurface:Detailed,
  surf-sp-house-L1-wall-4,
  Wall,
  constr-wall,
  Living Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  2.9464,
  9.6024,
  4.445,
  2.9464,
  9.6024,
  0.0,
  -2.9464,
  9.6024,
  0.0,
  -2.9464,
  9.6024,
  4.445;

! source: stated (gbXML Surface ExteriorWall); gbXML: surf-sp-house-L1-wall-5
BuildingSurface:Detailed,
  surf-sp-house-L1-wall-5,
  Wall,
  constr-wall,
  Living Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -2.9464,
  9.6024,
  4.445,
  -2.9464,
  9.6024,
  0.0,
  -2.9464,
  7.1132,
  0.0,
  -2.9464,
  7.1132,
  4.445;

! source: stated (gbXML Surface ExteriorWall); gbXML: surf-sp-house-L1-wall-6
BuildingSurface:Detailed,
  surf-sp-house-L1-wall-6,
  Wall,
  constr-wall,
  Living Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -2.9464,
  7.1132,
  4.445,
  -2.9464,
  7.1132,
  0.0,
  -4.5988,
  8.7656,
  0.0,
  -4.5988,
  8.7656,
  4.445;

! source: stated (gbXML Surface ExteriorWall); gbXML: surf-sp-house-L1-wall-7
BuildingSurface:Detailed,
  surf-sp-house-L1-wall-7,
  Wall,
  constr-wall,
  Living Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -4.5988,
  8.7656,
  4.445,
  -4.5988,
  8.7656,
  0.0,
  -8.7656,
  4.5988,
  0.0,
  -8.7656,
  4.5988,
  4.445;

! source: stated (gbXML Surface ExteriorWall); gbXML: surf-sp-house-L1-wall-8
BuildingSurface:Detailed,
  surf-sp-house-L1-wall-8,
  Wall,
  constr-wall,
  Living Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -8.7656,
  4.5988,
  4.445,
  -8.7656,
  4.5988,
  0.0,
  -7.1132,
  2.9464,
  0.0,
  -7.1132,
  2.9464,
  4.445;

! source: stated (gbXML Surface ExteriorWall); gbXML: surf-sp-house-L1-wall-9
BuildingSurface:Detailed,
  surf-sp-house-L1-wall-9,
  Wall,
  constr-wall,
  Living Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  4,
  -7.1132,
  2.9464,
  4.445,
  -7.1132,
  2.9464,
  0.0,
  -7.1132,
  -2.9464,
  0.0,
  -7.1132,
  -2.9464,
  4.445;

! source: stated (gbXML Location); time zone derived from the weather file (notes)
Site:Location,
  Lupton AZ,
  35.06,
  -109.08,
  -7.0,
  1780.0;

! source: reference USA_NM_Gallup.Muni.AP.723627_TMYx.2011-2025.ddy; used for cooling
SizingPeriod:DesignDay,
  Gallup.Muni.AP Ann Clg .4% Condns DB=>MWB,
  7,
  21,
  SummerDesignDay,
  33.7,
  20.2,
  DefaultMultipliers,
  ,
  WetBulb,
  14.2,
  ,
  ,
  ,
  7.0,
  79768.0,
  4.9,
  260.0,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.345,
  2.424;

! source: reference USA_NM_Gallup.Muni.AP.723627_TMYx.2011-2025.ddy; used for heating
SizingPeriod:DesignDay,
  Gallup.Muni.AP Ann Htg 99.6% Condns DB,
  12,
  21,
  WinterDesignDay,
  -16.3,
  0.0,
  DefaultMultipliers,
  ,
  WetBulb,
  -16.3,
  ,
  ,
  ,
  ,
  79768.0,
  0.6,
  70.0,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0;

! source: convention (the type limits of the schedule type)
ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous,
  Dimensionless;

! source: stated; gbXML: sch-occ; Occupancy (home at night and weekends)
Schedule:Compact,
  sch-occ,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday WinterDesignDay SummerDesignDay,
  Until: 08:00,
  1.0,
  Until: 17:00,
  0.1,
  Until: 24:00,
  1.0,
  For: Saturday Sunday Holiday,
  Until: 24:00,
  1.0,
  For: AllOtherDays,
  Until: 24:00,
  1.0;

! source: assumed; gbXML: sch-lib-multifamily-onezone-lighting; Multifamily OneZone Lighting
Schedule:Compact,
  sch-lib-multifamily-onezone-lighting,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday Saturday Sunday Holiday WinterDesignDay SummerDesignDay,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.95,
  Until: 08:00,
  0.85,
  Until: 19:00,
  0.0,
  Until: 24:00,
  0.9,
  For: AllOtherDays,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.95,
  Until: 08:00,
  0.85,
  Until: 19:00,
  0.0,
  Until: 24:00,
  0.9;

! source: assumed; gbXML: sch-lib-multifamily-onezone-equipment; Multifamily OneZone Equipment
Schedule:Compact,
  sch-lib-multifamily-onezone-equipment,
  Fraction,
  Through: 12/31,
  For: Monday Tuesday Wednesday Thursday Friday Saturday Sunday Holiday WinterDesignDay SummerDesignDay,
  Until: 06:00,
  0.22,
  Until: 07:00,
  0.36,
  Until: 08:00,
  0.76,
  Until: 09:00,
  0.34,
  Until: 11:00,
  0.36,
  Until: 13:00,
  0.64,
  Until: 17:00,
  0.36,
  Until: 18:00,
  0.87,
  Until: 19:00,
  0.97,
  Until: 22:00,
  0.43,
  Until: 24:00,
  0.31,
  For: AllOtherDays,
  Until: 06:00,
  0.22,
  Until: 07:00,
  0.36,
  Until: 08:00,
  0.76,
  Until: 09:00,
  0.34,
  Until: 11:00,
  0.36,
  Until: 13:00,
  0.64,
  Until: 17:00,
  0.36,
  Until: 18:00,
  0.87,
  Until: 19:00,
  0.97,
  Until: 22:00,
  0.43,
  Until: 24:00,
  0.31;

! source: convention (the type limits of the schedule type)
ScheduleTypeLimits,
  ActivityLevel,
  0,
  ,
  Continuous,
  ActivityLevel;

! source: derived (PeopleHeatGain of the gbXML Space)
Schedule:Compact,
  Activity 120 W,
  ActivityLevel,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120.0;

! source: convention (the type limits of the schedule type)
ScheduleTypeLimits,
  OnOff,
  0,
  1,
  Discrete;

! source: stated (constant all year); the infiltration of the gbXML has no schedule
Schedule:Compact,
  Always On,
  OnOff,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1;

! source: stated (the notes: fan operation continuous); a value above 0 = the fan runs continuously
Schedule:Compact,
  HVAC Continuous Fan,
  OnOff,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1;

! source: derived; gbXML: mat-slab-concrete; Concrete slab 4 in
Material,
  mat-slab-concrete,
  MediumRough,
  0.1016,
  1.95,
  2240.0,
  900.0;

! source: derived; gbXML: constr-slab; Concrete slab 4 in
Construction,
  constr-slab,
  mat-slab-concrete;

! source: derived; gbXML: mat-roof-deck; Wood deck 1.5 in
Material,
  mat-roof-deck,
  MediumSmooth,
  0.0381,
  0.15,
  608.0,
  1630.0;

! source: derived; gbXML: mat-roof-foam; Closed-cell spray foam 4 in
Material,
  mat-roof-foam,
  Rough,
  0.1016,
  0.02032,
  24.0,
  1590.0;

! source: derived; gbXML: constr-roof; Wood deck + closed-cell spray foam
Construction,
  constr-roof,
  mat-roof-deck,
  mat-roof-foam;

! source: user; gbXML: mat-clay; Clay / adobe (proxy: fired clay brick 1600 kg/m3)
Material,
  mat-clay,
  MediumRough,
  0.2286,
  0.675,
  1600.0,
  790.0;

! source: user; gbXML: constr-wall; Clay/adobe wall 9 in
Construction,
  constr-wall,
  mat-clay;

! source: derived; gbXML: mat-default-g06-50mm-wood; G06 50mm wood
Material,
  mat-default-g06-50mm-wood,
  MediumSmooth,
  0.0508,
  0.15,
  608.0,
  1630.0;

! source: assumed; gbXML: constr-default-door; Default Door
Construction,
  constr-default-door,
  mat-default-g06-50mm-wood;

! source: stated; gbXML: wtype-window; Double-pane glazing
WindowMaterial:SimpleGlazingSystem,
  wtype-window_glazing,
  2.05,
  0.4;

! source: stated; gbXML: wtype-window; window Double-pane glazing
Construction,
  wtype-window,
  wtype-window_glazing;

! source: stated (gbXML Space); gbXML: sp-living-zone; Space sp-living-zone; area and volume are the gbXML values
Zone,
  Living Zone,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  871.685884,
  196.104811;

! source: stated (gbXML Opening FixedWindow); gbXML: op-win-sw-1
FenestrationSurface:Detailed,
  op-win-sw-1,
  Window,
  wtype-window,
  surf-sp-house-L1-wall-10,
  ,
  ,
  ,
  ,
  4,
  -7.1132,
  -2.9464,
  3.5052,
  -7.1132,
  -2.9464,
  1.0668,
  -5.37103,
  -4.68857,
  1.0668,
  -5.37103,
  -4.68857,
  3.5052;

! source: stated (gbXML Opening NonSlidingDoor); gbXML: op-door-sw
FenestrationSurface:Detailed,
  op-door-sw,
  Door,
  constr-default-door,
  surf-sp-house-L1-wall-10,
  ,
  ,
  ,
  ,
  4,
  -5.37103,
  -4.68857,
  2.1336,
  -5.37103,
  -4.68857,
  0.0,
  -4.688531,
  -5.371069,
  0.0,
  -4.688531,
  -5.371069,
  2.1336;

! source: stated (gbXML Opening FixedWindow); gbXML: op-win-sw-2
FenestrationSurface:Detailed,
  op-win-sw-2,
  Window,
  wtype-window,
  surf-sp-house-L1-wall-10,
  ,
  ,
  ,
  ,
  4,
  -4.688531,
  -5.371069,
  3.5052,
  -4.688531,
  -5.371069,
  1.0668,
  -2.9464,
  -7.1132,
  1.0668,
  -2.9464,
  -7.1132,
  3.5052;

! source: stated (gbXML Opening FixedWindow); gbXML: op-win-s
FenestrationSurface:Detailed,
  op-win-s,
  Window,
  wtype-window,
  surf-sp-house-L1-wall-11,
  ,
  ,
  ,
  ,
  4,
  -2.9464,
  -7.1132,
  3.5052,
  -2.9464,
  -7.1132,
  1.0668,
  2.9464,
  -7.1132,
  1.0668,
  2.9464,
  -7.1132,
  3.5052;

! source: stated (gbXML Opening FixedWindow); gbXML: op-win-se-1
FenestrationSurface:Detailed,
  op-win-se-1,
  Window,
  wtype-window,
  surf-sp-house-L1-wall-12,
  ,
  ,
  ,
  ,
  4,
  2.9464,
  -7.1132,
  3.5052,
  2.9464,
  -7.1132,
  1.0668,
  4.68857,
  -5.37103,
  1.0668,
  4.68857,
  -5.37103,
  3.5052;

! source: stated (gbXML Opening NonSlidingDoor); gbXML: op-door-se
FenestrationSurface:Detailed,
  op-door-se,
  Door,
  constr-default-door,
  surf-sp-house-L1-wall-12,
  ,
  ,
  ,
  ,
  4,
  4.68857,
  -5.37103,
  2.1336,
  4.68857,
  -5.37103,
  0.0,
  5.371069,
  -4.688531,
  0.0,
  5.371069,
  -4.688531,
  2.1336;

! source: stated (gbXML Opening FixedWindow); gbXML: op-win-se-2
FenestrationSurface:Detailed,
  op-win-se-2,
  Window,
  wtype-window,
  surf-sp-house-L1-wall-12,
  ,
  ,
  ,
  ,
  4,
  5.371069,
  -4.688531,
  3.5052,
  5.371069,
  -4.688531,
  1.0668,
  7.1132,
  -2.9464,
  1.0668,
  7.1132,
  -2.9464,
  3.5052;

! source: stated (gbXML Opening FixedWindow); gbXML: op-win-w
FenestrationSurface:Detailed,
  op-win-w,
  Window,
  wtype-window,
  surf-sp-house-L1-wall-9,
  ,
  ,
  ,
  ,
  4,
  -7.1132,
  2.9464,
  3.5052,
  -7.1132,
  2.9464,
  1.0668,
  -7.1132,
  -2.9464,
  1.0668,
  -7.1132,
  -2.9464,
  3.5052;

! source: stated (notes loads_infiltration: the original flow per exterior area); gbXML: sp-living-zone; gbXML AirChangesPerHour 0.5595 = q x A x 3600 / V with A = 448.56 m2
ZoneInfiltration:DesignFlowRate,
  Living Zone Infiltration,
  Living Zone,
  Always On,
  Flow/ExteriorArea,
  ,
  ,
  0.000302,
  ,
  ,
  ,
  ,
  ;

! source: stated (gbXML Space); gbXML: sp-living-zone
People,
  Living Zone People,
  Living Zone,
  sch-occ,
  People,
  4.0,
  ,
  ,
  ,
  ,
  Activity 120 W;

! source: stated (gbXML Space); gbXML: sp-living-zone
Lights,
  Living Zone Lights,
  Living Zone,
  sch-lib-multifamily-onezone-lighting,
  Watts/Area,
  ,
  5.0,
  ,
  ,
  ,
  ,
  ;

! source: stated (gbXML Space); gbXML: sp-living-zone
ElectricEquipment,
  Living Zone Equipment,
  Living Zone,
  sch-lib-multifamily-onezone-equipment,
  Watts/Area,
  ,
  7.0,
  ,
  ,
  ,
  ;

! source: stated (gbXML Meter); gbXML: meter-electricity
Output:Meter,
  Electricity:Facility,
  Hourly;

! source: standard set
Output:Variable,
  *,
  Site Outdoor Air Drybulb Temperature,
  Hourly;

! source: standard set
Output:Variable,
  *,
  Zone Mean Air Temperature,
  Hourly;

! source: standard set
Output:Variable,
  *,
  Zone Air Relative Humidity,
  Hourly;

! source: standard set
Output:Variable,
  *,
  Zone Air System Sensible Heating Energy,
  Hourly;

! source: standard set
Output:Variable,
  *,
  Zone Air System Sensible Cooling Energy,
  Hourly;

! source: standard set
Output:Variable,
  *,
  Facility Total Purchased Electricity Energy,
  Hourly;

! source: standard set
Output:Table:SummaryReports,
  AllSummary;

! source: standard set; CommaAndHTML so that eplustbl.csv (read by /energyplus-analyze) and eplustbl.htm are both written
OutputControl:Table:Style,
  CommaAndHTML;

! source: standard set; read by /energyplus-sim
Output:SQLite,
  SimpleAndTabular;

ScheduleTypeLimits,
  HVACTemplate Any Number;

Schedule:Compact,
  HVACTemplate-Always 21.0,
  HVACTemplate Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  21.0;

Schedule:Compact,
  HVACTemplate-Always 24.0,
  HVACTemplate Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  24.0;

ThermostatSetpoint:DualSetpoint,
  Living Zone Thermostat Dual SP Control,
  HVACTemplate-Always 21.0,
  HVACTemplate-Always 24.0;

Schedule:Compact,
  HVACTemplate-Always 4,
  HVACTemplate Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  4;

ZoneControl:Thermostat,
  Living Zone Thermostat,
  Living Zone,
  HVACTemplate-Always 4,
  ThermostatSetpoint:DualSetpoint,
  Living Zone Thermostat Dual SP Control;

DesignSpecification:OutdoorAir,
  SZ DSOA Living Zone,
  Flow/Person,
  0.00944,
  0.0,
  0.0;

Sizing:Zone,
  Living Zone,
  SupplyAirTemperature,
  12.8,
  11.11,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  SZ DSOA Living Zone,
  ,
  ,
  DesignDay,
  0,
  ,
  ,
  0,
  DesignDay,
  0,
  ,
  ,
  0,
  SZ DSZAD Living Zone;

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Living Zone,
  1,
  1;

ZoneHVAC:EquipmentConnections,
  Living Zone,
  Living Zone Equipment,
  Living Zone Supply Inlet,
  ,
  Living Zone Zone Air Node,
  Living Zone Return Outlet;

ZoneHVAC:EquipmentList,
  Living Zone Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Living Zone ATU,
  1,
  1,
  ,
  ;

ZoneHVAC:AirDistributionUnit,
  Living Zone ATU,
  Living Zone Supply Inlet,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Living Zone CV;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Living Zone CV,
  ,
  Living Zone Zone Equip Inlet,
  Living Zone Supply Inlet,
  autosize,
  ,
  ;

Sizing:System,
  hvac-hp,
  Sensible,
  autosize,
  1,
  7,
  0.008,
  11,
  0.008,
  12.8,
  50,
  NonCoincident,
  No,
  No,
  0.008,
  0.008,
  DesignDay,
  0,
  ,
  ,
  ,
  DesignDay,
  0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  autosize,
  ,
  ,
  HeatingDesignCapacity,
  autosize,
  ,
  ,
  OnOff;

AirLoopHVAC,
  hvac-hp,
  ,
  hvac-hp Availability Managers,
  autosize,
  hvac-hp Branches,
  ,
  hvac-hp Air Loop Inlet,
  hvac-hp Return Air Outlet,
  hvac-hp Supply Path Inlet,
  hvac-hp Supp Heat or Reheat Coil Outl;

BranchList,
  hvac-hp Branches,
  hvac-hp Main Branch;

Branch,
  hvac-hp Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  hvac-hp OA System,
  hvac-hp Air Loop Inlet,
  hvac-hp Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  hvac-hp Unitary System,
  hvac-hp Mixed Air Outlet,
  hvac-hp Supp Heat or Reheat Coil Outl;

AirLoopHVAC:SupplyPath,
  hvac-hp Supply Path,
  hvac-hp Supply Path Inlet,
  AirLoopHVAC:ZoneSplitter,
  hvac-hp Zone Splitter;

AirLoopHVAC:ZoneSplitter,
  hvac-hp Zone Splitter,
  hvac-hp Supply Path Inlet,
  Living Zone Zone Equip Inlet;

AirLoopHVAC:ReturnPath,
  hvac-hp Return Path,
  hvac-hp Return Air Outlet,
  AirLoopHVAC:ZoneMixer,
  hvac-hp Zone Mixer;

AirLoopHVAC:ZoneMixer,
  hvac-hp Zone Mixer,
  hvac-hp Return Air Outlet,
  Living Zone Return Outlet;

AvailabilityManagerAssignmentList,
  hvac-hp Availability Managers,
  AvailabilityManager:Scheduled,
  hvac-hp Availability;

AvailabilityManager:Scheduled,
  hvac-hp Availability,
  HVACTemplate-Always 1;

Schedule:Compact,
  HVACTemplate-Always 1,
  HVACTemplate Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1;

AirLoopHVAC:UnitarySystem,
  hvac-hp Unitary System,
  Load,
  Living Zone,
  None,
  ,
  hvac-hp Mixed Air Outlet,
  hvac-hp Supp Heat or Reheat Coil Outl,
  Fan:OnOff,
  hvac-hp Supply Fan,
  BlowThrough,
  HVAC Continuous Fan,
  Coil:Heating:DX:SingleSpeed,
  hvac-hp Heating Coil,
  1.0,
  Coil:Cooling:DX:SingleSpeed,
  hvac-hp Cooling Coil,
  ,
  ,
  SensibleOnlyLoadControl,
  Coil:Heating:Electric,
  hvac-hp Supp Heat or Reheat Coil,
  SupplyAirFlowRate,
  autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  autosize,
  ,
  ,
  ,
  ,
  ,
  Autosize,
  21,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

Coil:Cooling:DX:SingleSpeed,
  hvac-hp Cooling Coil,
  ,
  autosize,
  autosize,
  3.666,
  autosize,
  ,
  ,
  hvac-hp Supply Fan Outlet,
  hvac-hp Cooling Coil Outlet,
  hvac-hp Cool Coil Cap-FT,
  hvac-hp Cool Coil Cap-FF,
  hvac-hp Cool Coil EIR-FT,
  hvac-hp Cool Coil EIR-FF,
  hvac-hp Cool Coil PLF,
  ,
  0,
  0,
  0,
  0,
  hvac-hp Cooling Coil Condenser Inlet,
  AirCooled,
  0,
  ,
  0,
  0,
  10;

Curve:Biquadratic,
  hvac-hp Cool Coil Cap-FT,
  0.942587793,
  0.009543347,
  0.00068377,
  -0.011042676,
  0.000005249,
  -0.00000972,
  12.77778,
  23.88889,
  18.0,
  46.11111;

Curve:Quadratic,
  hvac-hp Cool Coil Cap-FF,
  0.8,
  0.2,
  0,
  0.5,
  1.5;

Curve:Biquadratic,
  hvac-hp Cool Coil EIR-FT,
  0.342414409,
  0.034885008,
  -0.0006237,
  0.004977216,
  0.000437951,
  -0.000728028,
  12.77778,
  23.88889,
  18.0,
  46.11111;

Curve:Quadratic,
  hvac-hp Cool Coil EIR-FF,
  1.1552,
  -0.1808,
  0.0256,
  0.5,
  1.5;

Curve:Quadratic,
  hvac-hp Cool Coil PLF,
  0.85,
  0.15,
  0,
  0,
  1;

OutdoorAir:Node,
  hvac-hp Cooling Coil Condenser Inlet,
  -1;

Coil:Heating:DX:SingleSpeed,
  hvac-hp Heating Coil,
  ,
  autosize,
  2.75,
  autosize,
  ,
  ,
  hvac-hp Cooling Coil Outlet,
  hvac-hp Heating Coil Outlet,
  hvac-hp HP Heating Coil Cap-FT,
  hvac-hp HP Heating Coil Cap-FF,
  hvac-hp HP Heating Coil EIR-FT,
  hvac-hp HP Heating Coil EIR-FF,
  hvac-hp HP Heating Coil PLF,
  hvac-hp HP Heating Coil DefrEIR-FT,
  -8,
  ,
  5,
  0,
  0,
  ReverseCycle,
  OnDemand,
  0.058333,
  autosize;

Curve:Cubic,
  hvac-hp HP Heating Coil Cap-FT,
  0.758746,
  0.027626,
  0.000148716,
  0.0000034992,
  -20.0,
  20.0;

Curve:Cubic,
  hvac-hp HP Heating Coil Cap-FF,
  0.84,
  0.16,
  0.0,
  0.0,
  0.5,
  1.5;

Curve:Cubic,
  hvac-hp HP Heating Coil EIR-FT,
  1.19248,
  -0.0300438,
  0.00103745,
  -0.000023328,
  -20.0,
  20.0;

Curve:Quadratic,
  hvac-hp HP Heating Coil EIR-FF,
  1.3824,
  -0.4336,
  0.0512,
  0.0,
  1.0;

Curve:Quadratic,
  hvac-hp HP Heating Coil PLF,
  0.75,
  0.25,
  0.0,
  0.0,
  1.0;

Curve:Biquadratic,
  hvac-hp HP Heating Coil DefrEIR-FT,
  1,
  0,
  0,
  0,
  0,
  0,
  0,
  50,
  0,
  50;

Coil:Heating:Electric,
  hvac-hp Supp Heat or Reheat Coil,
  ,
  1,
  autosize,
  hvac-hp Heating Coil Outlet,
  hvac-hp Supp Heat or Reheat Coil Outl,
  ;

Fan:OnOff,
  hvac-hp Supply Fan,
  HVACTemplate-Always 1,
  0.75,
  250,
  autosize,
  0.9,
  1,
  hvac-hp Mixed Air Outlet,
  hvac-hp Supply Fan Outlet;

OutdoorAir:NodeList,
  hvac-hp Outdoor Air Inlet;

AirLoopHVAC:OutdoorAirSystem,
  hvac-hp OA System,
  hvac-hp OA System Controllers,
  hvac-hp OA System Equipment;

AirLoopHVAC:ControllerList,
  hvac-hp OA System Controllers,
  Controller:OutdoorAir,
  hvac-hp OA Controller;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  hvac-hp OA System Equipment,
  OutdoorAir:Mixer,
  hvac-hp OA Mixing Box;

OutdoorAir:Mixer,
  hvac-hp OA Mixing Box,
  hvac-hp Mixed Air Outlet,
  hvac-hp Outdoor Air Inlet,
  hvac-hp Relief Air Outlet,
  hvac-hp Air Loop Inlet;

SetpointManager:SingleZone:Cooling,
  hvac-hp Economizer Supply Air Temp Manager,
  Temperature,
  13,
  45,
  Living Zone,
  Living Zone Zone Air Node,
  Living Zone Supply Inlet,
  hvac-hp Supp Heat or Reheat Coil Outl;

SetpointManager:MixedAir,
  hvac-hp Cooling Coil Air Temp Manager,
  Temperature,
  hvac-hp Supp Heat or Reheat Coil Outl,
  hvac-hp Mixed Air Outlet,
  hvac-hp Supply Fan Outlet,
  hvac-hp Mixed Air Outlet;

Controller:OutdoorAir,
  hvac-hp OA Controller,
  hvac-hp Relief Air Outlet,
  hvac-hp Air Loop Inlet,
  hvac-hp Mixed Air Outlet,
  hvac-hp Outdoor Air Inlet,
  autosize,
  autosize,
  NoEconomizer,
  ModulateFlow,
  ,
  ,
  ,
  ,
  ,
  NoLockout,
  FixedMinimum,
  ,
  ,
  ,
  ;

Site:GroundTemperature:BuildingSurface,
  18.0,
  18.0,
  18.0,
  18.0,
  18.0,
  18.0,
  18.0,
  18.0,
  18.0,
  18.0,
  18.0,
  18.0;

! source: repair (internal mass layers)
Material,
  Wood side panel 9in,
  MediumSmooth,
  0.2286,
  0.12,
  510,
  1380,
  0.9,
  0.6,
  0.6;

! source: repair
Construction,
  Internal Mass Construction,
  Wood side panel 9in;

! source: repair (stated in the documents)
InternalMass,
  Internal Mass,
  Internal Mass Construction,
  Living Zone,
  ,
  14.86;

