Version,
  23.1;

SimulationControl,
  Yes,
  Yes,
  No,
  No,
  Yes;

Building,
  V01-small-office-phoenix,
  0,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  4;

Sizing:Parameters,
  1.25,
  1.15;

Site:Location,
  Phoenix AZ,
  33.45,
  -111.98,
  -7,
  337;

! source: assumed (half the monthly mean air temperature plus 9 C)
Site:GroundTemperature:BuildingSurface,
  15.5,
  16.8,
  17.7,
  20.8,
  22.6,
  26,
  26,
  25.9,
  24.2,
  21.4,
  18,
  14.9;

SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl Ap Ann Htg 99.6% Condns DB,
  12,
  21,
  WinterDesignDay,
  3.7,
  0.0,
  DefaultMultipliers,
  ,
  Wetbulb,
  3.7,
  ,
  ,
  ,
  ,
  97342.,
  1.7,
  100,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.00;

SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DB=>MWB,
  7,
  21,
  SummerDesignDay,
  43.4,
  12,
  DefaultMultipliers,
  ,
  Wetbulb,
  21.1,
  ,
  ,
  ,
  ,
  97342.,
  4.1,
  260,
  No,
  No,
  No,
  ASHRAETau,
  ,
  ,
  0.588,
  1.653;

RunPeriod,
  Annual,
  1,
  1,
  2023,
  12,
  31,
  2023,
  ,
  No,
  No,
  No,
  Yes,
  Yes;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  ,
  ,
  Continuous;

ScheduleTypeLimits,
  Any Number;

Schedule:Compact,
  Occupancy Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00,
  0,
  Until: 18:00,
  0.95,
  Until: 24:00,
  0,
  For: Saturday,
  Until: 08:00,
  0,
  Until: 12:00,
  0.95,
  Until: 24:00,
  0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0;

Schedule:Compact,
  Lighting Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00,
  0.05,
  Until: 18:00,
  0.9,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 08:00,
  0.05,
  Until: 12:00,
  0.9,
  Until: 24:00,
  0.05,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Equipment Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00,
  0.3,
  Until: 18:00,
  0.9,
  Until: 24:00,
  0.3,
  For: Saturday,
  Until: 08:00,
  0.3,
  Until: 12:00,
  0.9,
  Until: 24:00,
  0.3,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.3;

Schedule:Compact,
  Activity Schedule,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120;

Schedule:Compact,
  Always On,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1;

Schedule:Compact,
  Heating Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  15.6,
  Until: 18:00,
  21,
  Until: 24:00,
  15.6,
  For: Saturday,
  Until: 06:00,
  15.6,
  Until: 12:00,
  21,
  Until: 24:00,
  15.6,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  21,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  15.6;

Schedule:Compact,
  Cooling Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  29.4,
  Until: 18:00,
  24,
  Until: 24:00,
  29.4,
  For: Saturday,
  Until: 06:00,
  29.4,
  Until: 12:00,
  24,
  Until: 24:00,
  29.4,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  24,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  29.4;

Material,
  Carpet pad 12mm,
  MediumRough,
  0.0127,
  0.06,
  288,
  1380,
  0.9,
  0.6,
  0.6;

Material,
  Concrete block 200mm,
  MediumRough,
  0.2,
  1.11,
  800,
  920,
  0.9,
  0.6,
  0.6;

Material,
  Cast concrete 200mm,
  MediumRough,
  0.2,
  1.73,
  2243,
  837,
  0.9,
  0.6,
  0.6;

Material,
  Gypsum board 13mm,
  MediumRough,
  0.0127,
  0.16,
  800,
  1090,
  0.9,
  0.6,
  0.6;

Material,
  Metal deck 1.5mm,
  MediumRough,
  0.0015,
  45,
  7680,
  418,
  0.9,
  0.6,
  0.6;

Material,
  Polyiso board 100mm,
  MediumRough,
  0.1,
  0.024,
  30,
  1470,
  0.9,
  0.6,
  0.6;

Material,
  Roof membrane 10mm,
  MediumRough,
  0.0095,
  0.16,
  1121,
  1460,
  0.9,
  0.6,
  0.6;

Material,
  Stucco 25mm,
  MediumRough,
  0.025,
  0.72,
  1856,
  840,
  0.9,
  0.6,
  0.6;

Material,
  XPS board 50mm,
  MediumRough,
  0.05,
  0.029,
  35,
  1400,
  0.9,
  0.6,
  0.6;

Construction,
  Exterior Wall,
  Stucco 25mm,
  XPS board 50mm,
  Concrete block 200mm,
  Gypsum board 13mm;

Construction,
  Roof,
  Roof membrane 10mm,
  Polyiso board 100mm,
  Metal deck 1.5mm;

Construction,
  Slab,
  Cast concrete 200mm,
  Carpet pad 12mm;

Construction,
  Interior Floor,
  Cast concrete 200mm;

Construction,
  Interior Ceiling,
  Cast concrete 200mm;

Construction,
  Interior Wall,
  Gypsum board 13mm,
  Gypsum board 13mm;

WindowMaterial:SimpleGlazingSystem,
  Glazing,
  2.85,
  0.25,
  0.48;

Construction,
  Window,
  Glazing;

Material,
  Door panel,
  MediumSmooth,
  0.045,
  0.15,
  600,
  1630,
  0.9,
  0.6,
  0.6;

Construction,
  Exterior Door,
  Door panel;

Zone,
  F1_Perimeter_S,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F1_Perimeter_E,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F1_Perimeter_N,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F1_Perimeter_W,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F1_Core,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Perimeter_S,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Perimeter_E,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Perimeter_N,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Perimeter_W,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Core,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  F1_Perimeter_S_Floor,
  Floor,
  Slab,
  F1_Perimeter_S,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  0,
  26.43,
  4.57,
  0,
  31,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  F1_Perimeter_S_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Perimeter_S,
  ,
  Surface,
  F2_Perimeter_S_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  3.62,
  31,
  0,
  3.62,
  26.43,
  4.57,
  3.62,
  4.57,
  4.57,
  3.62;

BuildingSurface:Detailed,
  F1_Perimeter_S_Wall_1,
  Wall,
  Exterior Wall,
  F1_Perimeter_S,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  3.62,
  0,
  0,
  0,
  31,
  0,
  0,
  31,
  0,
  3.62;

FenestrationSurface:Detailed,
  F1_Perimeter_S_Wall_1_Door,
  Door,
  Exterior Door,
  F1_Perimeter_S_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0.5,
  0,
  2.13,
  0.5,
  0,
  0,
  1.41,
  0,
  0,
  1.41,
  0,
  2.13;

FenestrationSurface:Detailed,
  F1_Perimeter_S_Wall_1_Window,
  Window,
  Window,
  F1_Perimeter_S_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  1.71,
  0,
  2.1,
  1.71,
  0,
  0.9,
  30.7,
  0,
  0.9,
  30.7,
  0,
  2.1;

BuildingSurface:Detailed,
  F1_Perimeter_S_Wall_2,
  Wall,
  Interior Wall,
  F1_Perimeter_S,
  ,
  Surface,
  F1_Perimeter_E_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31,
  0,
  3.62,
  31,
  0,
  0,
  26.43,
  4.57,
  0,
  26.43,
  4.57,
  3.62;

BuildingSurface:Detailed,
  F1_Perimeter_S_Wall_3,
  Wall,
  Interior Wall,
  F1_Perimeter_S,
  ,
  Surface,
  F1_Core_Wall_1,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.43,
  4.57,
  3.62,
  26.43,
  4.57,
  0,
  4.57,
  4.57,
  0,
  4.57,
  4.57,
  3.62;

BuildingSurface:Detailed,
  F1_Perimeter_S_Wall_4,
  Wall,
  Interior Wall,
  F1_Perimeter_S,
  ,
  Surface,
  F1_Perimeter_W_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  3.62,
  4.57,
  4.57,
  0,
  0,
  0,
  0,
  0,
  0,
  3.62;

BuildingSurface:Detailed,
  F1_Perimeter_E_Floor,
  Floor,
  Slab,
  F1_Perimeter_E,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.43,
  4.57,
  0,
  26.43,
  14.43,
  0,
  31,
  19,
  0,
  31,
  0,
  0;

BuildingSurface:Detailed,
  F1_Perimeter_E_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Perimeter_E,
  ,
  Surface,
  F2_Perimeter_E_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31,
  0,
  3.62,
  31,
  19,
  3.62,
  26.43,
  14.43,
  3.62,
  26.43,
  4.57,
  3.62;

BuildingSurface:Detailed,
  F1_Perimeter_E_Wall_1,
  Wall,
  Exterior Wall,
  F1_Perimeter_E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  31,
  0,
  3.62,
  31,
  0,
  0,
  31,
  19,
  0,
  31,
  19,
  3.62;

FenestrationSurface:Detailed,
  F1_Perimeter_E_Wall_1_Window,
  Window,
  Window,
  F1_Perimeter_E_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  31,
  0.3,
  2.2457,
  31,
  0.3,
  0.9,
  31,
  18.7,
  0.9,
  31,
  18.7,
  2.2457;

BuildingSurface:Detailed,
  F1_Perimeter_E_Wall_2,
  Wall,
  Interior Wall,
  F1_Perimeter_E,
  ,
  Surface,
  F1_Perimeter_N_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31,
  19,
  3.62,
  31,
  19,
  0,
  26.43,
  14.43,
  0,
  26.43,
  14.43,
  3.62;

BuildingSurface:Detailed,
  F1_Perimeter_E_Wall_3,
  Wall,
  Interior Wall,
  F1_Perimeter_E,
  ,
  Surface,
  F1_Core_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.43,
  14.43,
  3.62,
  26.43,
  14.43,
  0,
  26.43,
  4.57,
  0,
  26.43,
  4.57,
  3.62;

BuildingSurface:Detailed,
  F1_Perimeter_E_Wall_4,
  Wall,
  Interior Wall,
  F1_Perimeter_E,
  ,
  Surface,
  F1_Perimeter_S_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.43,
  4.57,
  3.62,
  26.43,
  4.57,
  0,
  31,
  0,
  0,
  31,
  0,
  3.62;

BuildingSurface:Detailed,
  F1_Perimeter_N_Floor,
  Floor,
  Slab,
  F1_Perimeter_N,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.43,
  14.43,
  0,
  4.57,
  14.43,
  0,
  0,
  19,
  0,
  31,
  19,
  0;

BuildingSurface:Detailed,
  F1_Perimeter_N_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Perimeter_N,
  ,
  Surface,
  F2_Perimeter_N_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31,
  19,
  3.62,
  0,
  19,
  3.62,
  4.57,
  14.43,
  3.62,
  26.43,
  14.43,
  3.62;

BuildingSurface:Detailed,
  F1_Perimeter_N_Wall_1,
  Wall,
  Exterior Wall,
  F1_Perimeter_N,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  31,
  19,
  3.62,
  31,
  19,
  0,
  0,
  19,
  0,
  0,
  19,
  3.62;

FenestrationSurface:Detailed,
  F1_Perimeter_N_Wall_1_Window,
  Window,
  Window,
  F1_Perimeter_N_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  30.0886,
  19,
  1.9,
  30.0886,
  19,
  0.9,
  0.9114,
  19,
  0.9,
  0.9114,
  19,
  1.9;

BuildingSurface:Detailed,
  F1_Perimeter_N_Wall_2,
  Wall,
  Interior Wall,
  F1_Perimeter_N,
  ,
  Surface,
  F1_Perimeter_W_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  19,
  3.62,
  0,
  19,
  0,
  4.57,
  14.43,
  0,
  4.57,
  14.43,
  3.62;

BuildingSurface:Detailed,
  F1_Perimeter_N_Wall_3,
  Wall,
  Interior Wall,
  F1_Perimeter_N,
  ,
  Surface,
  F1_Core_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  14.43,
  3.62,
  4.57,
  14.43,
  0,
  26.43,
  14.43,
  0,
  26.43,
  14.43,
  3.62;

BuildingSurface:Detailed,
  F1_Perimeter_N_Wall_4,
  Wall,
  Interior Wall,
  F1_Perimeter_N,
  ,
  Surface,
  F1_Perimeter_E_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.43,
  14.43,
  3.62,
  26.43,
  14.43,
  0,
  31,
  19,
  0,
  31,
  19,
  3.62;

BuildingSurface:Detailed,
  F1_Perimeter_W_Floor,
  Floor,
  Slab,
  F1_Perimeter_W,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  14.43,
  0,
  4.57,
  4.57,
  0,
  0,
  0,
  0,
  0,
  19,
  0;

BuildingSurface:Detailed,
  F1_Perimeter_W_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Perimeter_W,
  ,
  Surface,
  F2_Perimeter_W_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  19,
  3.62,
  0,
  0,
  3.62,
  4.57,
  4.57,
  3.62,
  4.57,
  14.43,
  3.62;

BuildingSurface:Detailed,
  F1_Perimeter_W_Wall_1,
  Wall,
  Exterior Wall,
  F1_Perimeter_W,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  19,
  3.62,
  0,
  19,
  0,
  0,
  0,
  0,
  0,
  0,
  3.62;

FenestrationSurface:Detailed,
  F1_Perimeter_W_Wall_1_Window,
  Window,
  Window,
  F1_Perimeter_W_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0,
  16.7219,
  1.9,
  0,
  16.7219,
  0.9,
  0,
  2.2781,
  0.9,
  0,
  2.2781,
  1.9;

BuildingSurface:Detailed,
  F1_Perimeter_W_Wall_2,
  Wall,
  Interior Wall,
  F1_Perimeter_W,
  ,
  Surface,
  F1_Perimeter_S_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  3.62,
  0,
  0,
  0,
  4.57,
  4.57,
  0,
  4.57,
  4.57,
  3.62;

BuildingSurface:Detailed,
  F1_Perimeter_W_Wall_3,
  Wall,
  Interior Wall,
  F1_Perimeter_W,
  ,
  Surface,
  F1_Core_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  3.62,
  4.57,
  4.57,
  0,
  4.57,
  14.43,
  0,
  4.57,
  14.43,
  3.62;

BuildingSurface:Detailed,
  F1_Perimeter_W_Wall_4,
  Wall,
  Interior Wall,
  F1_Perimeter_W,
  ,
  Surface,
  F1_Perimeter_N_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  14.43,
  3.62,
  4.57,
  14.43,
  0,
  0,
  19,
  0,
  0,
  19,
  3.62;

BuildingSurface:Detailed,
  F1_Core_Floor,
  Floor,
  Slab,
  F1_Core,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  14.43,
  0,
  26.43,
  14.43,
  0,
  26.43,
  4.57,
  0,
  4.57,
  4.57,
  0;

BuildingSurface:Detailed,
  F1_Core_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Core,
  ,
  Surface,
  F2_Core_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  3.62,
  26.43,
  4.57,
  3.62,
  26.43,
  14.43,
  3.62,
  4.57,
  14.43,
  3.62;

BuildingSurface:Detailed,
  F1_Core_Wall_1,
  Wall,
  Interior Wall,
  F1_Core,
  ,
  Surface,
  F1_Perimeter_S_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  3.62,
  4.57,
  4.57,
  0,
  26.43,
  4.57,
  0,
  26.43,
  4.57,
  3.62;

BuildingSurface:Detailed,
  F1_Core_Wall_2,
  Wall,
  Interior Wall,
  F1_Core,
  ,
  Surface,
  F1_Perimeter_E_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.43,
  4.57,
  3.62,
  26.43,
  4.57,
  0,
  26.43,
  14.43,
  0,
  26.43,
  14.43,
  3.62;

BuildingSurface:Detailed,
  F1_Core_Wall_3,
  Wall,
  Interior Wall,
  F1_Core,
  ,
  Surface,
  F1_Perimeter_N_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.43,
  14.43,
  3.62,
  26.43,
  14.43,
  0,
  4.57,
  14.43,
  0,
  4.57,
  14.43,
  3.62;

BuildingSurface:Detailed,
  F1_Core_Wall_4,
  Wall,
  Interior Wall,
  F1_Core,
  ,
  Surface,
  F1_Perimeter_W_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  14.43,
  3.62,
  4.57,
  14.43,
  0,
  4.57,
  4.57,
  0,
  4.57,
  4.57,
  3.62;

BuildingSurface:Detailed,
  F2_Perimeter_S_Floor,
  Floor,
  Interior Floor,
  F2_Perimeter_S,
  ,
  Surface,
  F1_Perimeter_S_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  3.62,
  26.43,
  4.57,
  3.62,
  31,
  0,
  3.62,
  0,
  0,
  3.62;

BuildingSurface:Detailed,
  F2_Perimeter_S_Roof,
  Roof,
  Roof,
  F2_Perimeter_S,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  7.24,
  31,
  0,
  7.24,
  26.43,
  4.57,
  7.24,
  4.57,
  4.57,
  7.24;

BuildingSurface:Detailed,
  F2_Perimeter_S_Wall_1,
  Wall,
  Exterior Wall,
  F2_Perimeter_S,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  7.24,
  0,
  0,
  3.62,
  31,
  0,
  3.62,
  31,
  0,
  7.24;

FenestrationSurface:Detailed,
  F2_Perimeter_S_Wall_1_Window,
  Window,
  Window,
  F2_Perimeter_S_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0.3,
  0,
  5.6643,
  0.3,
  0,
  4.52,
  30.7,
  0,
  4.52,
  30.7,
  0,
  5.6643;

BuildingSurface:Detailed,
  F2_Perimeter_S_Wall_2,
  Wall,
  Interior Wall,
  F2_Perimeter_S,
  ,
  Surface,
  F2_Perimeter_E_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31,
  0,
  7.24,
  31,
  0,
  3.62,
  26.43,
  4.57,
  3.62,
  26.43,
  4.57,
  7.24;

BuildingSurface:Detailed,
  F2_Perimeter_S_Wall_3,
  Wall,
  Interior Wall,
  F2_Perimeter_S,
  ,
  Surface,
  F2_Core_Wall_1,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.43,
  4.57,
  7.24,
  26.43,
  4.57,
  3.62,
  4.57,
  4.57,
  3.62,
  4.57,
  4.57,
  7.24;

BuildingSurface:Detailed,
  F2_Perimeter_S_Wall_4,
  Wall,
  Interior Wall,
  F2_Perimeter_S,
  ,
  Surface,
  F2_Perimeter_W_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  7.24,
  4.57,
  4.57,
  3.62,
  0,
  0,
  3.62,
  0,
  0,
  7.24;

BuildingSurface:Detailed,
  F2_Perimeter_E_Floor,
  Floor,
  Interior Floor,
  F2_Perimeter_E,
  ,
  Surface,
  F1_Perimeter_E_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.43,
  4.57,
  3.62,
  26.43,
  14.43,
  3.62,
  31,
  19,
  3.62,
  31,
  0,
  3.62;

BuildingSurface:Detailed,
  F2_Perimeter_E_Roof,
  Roof,
  Roof,
  F2_Perimeter_E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  31,
  0,
  7.24,
  31,
  19,
  7.24,
  26.43,
  14.43,
  7.24,
  26.43,
  4.57,
  7.24;

BuildingSurface:Detailed,
  F2_Perimeter_E_Wall_1,
  Wall,
  Exterior Wall,
  F2_Perimeter_E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  31,
  0,
  7.24,
  31,
  0,
  3.62,
  31,
  19,
  3.62,
  31,
  19,
  7.24;

FenestrationSurface:Detailed,
  F2_Perimeter_E_Wall_1_Window,
  Window,
  Window,
  F2_Perimeter_E_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  31,
  0.3,
  5.8657,
  31,
  0.3,
  4.52,
  31,
  18.7,
  4.52,
  31,
  18.7,
  5.8657;

BuildingSurface:Detailed,
  F2_Perimeter_E_Wall_2,
  Wall,
  Interior Wall,
  F2_Perimeter_E,
  ,
  Surface,
  F2_Perimeter_N_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31,
  19,
  7.24,
  31,
  19,
  3.62,
  26.43,
  14.43,
  3.62,
  26.43,
  14.43,
  7.24;

BuildingSurface:Detailed,
  F2_Perimeter_E_Wall_3,
  Wall,
  Interior Wall,
  F2_Perimeter_E,
  ,
  Surface,
  F2_Core_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.43,
  14.43,
  7.24,
  26.43,
  14.43,
  3.62,
  26.43,
  4.57,
  3.62,
  26.43,
  4.57,
  7.24;

BuildingSurface:Detailed,
  F2_Perimeter_E_Wall_4,
  Wall,
  Interior Wall,
  F2_Perimeter_E,
  ,
  Surface,
  F2_Perimeter_S_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.43,
  4.57,
  7.24,
  26.43,
  4.57,
  3.62,
  31,
  0,
  3.62,
  31,
  0,
  7.24;

BuildingSurface:Detailed,
  F2_Perimeter_N_Floor,
  Floor,
  Interior Floor,
  F2_Perimeter_N,
  ,
  Surface,
  F1_Perimeter_N_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.43,
  14.43,
  3.62,
  4.57,
  14.43,
  3.62,
  0,
  19,
  3.62,
  31,
  19,
  3.62;

BuildingSurface:Detailed,
  F2_Perimeter_N_Roof,
  Roof,
  Roof,
  F2_Perimeter_N,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  31,
  19,
  7.24,
  0,
  19,
  7.24,
  4.57,
  14.43,
  7.24,
  26.43,
  14.43,
  7.24;

BuildingSurface:Detailed,
  F2_Perimeter_N_Wall_1,
  Wall,
  Exterior Wall,
  F2_Perimeter_N,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  31,
  19,
  7.24,
  31,
  19,
  3.62,
  0,
  19,
  3.62,
  0,
  19,
  7.24;

FenestrationSurface:Detailed,
  F2_Perimeter_N_Wall_1_Window,
  Window,
  Window,
  F2_Perimeter_N_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  30.0886,
  19,
  5.52,
  30.0886,
  19,
  4.52,
  0.9114,
  19,
  4.52,
  0.9114,
  19,
  5.52;

BuildingSurface:Detailed,
  F2_Perimeter_N_Wall_2,
  Wall,
  Interior Wall,
  F2_Perimeter_N,
  ,
  Surface,
  F2_Perimeter_W_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  19,
  7.24,
  0,
  19,
  3.62,
  4.57,
  14.43,
  3.62,
  4.57,
  14.43,
  7.24;

BuildingSurface:Detailed,
  F2_Perimeter_N_Wall_3,
  Wall,
  Interior Wall,
  F2_Perimeter_N,
  ,
  Surface,
  F2_Core_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  14.43,
  7.24,
  4.57,
  14.43,
  3.62,
  26.43,
  14.43,
  3.62,
  26.43,
  14.43,
  7.24;

BuildingSurface:Detailed,
  F2_Perimeter_N_Wall_4,
  Wall,
  Interior Wall,
  F2_Perimeter_N,
  ,
  Surface,
  F2_Perimeter_E_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.43,
  14.43,
  7.24,
  26.43,
  14.43,
  3.62,
  31,
  19,
  3.62,
  31,
  19,
  7.24;

BuildingSurface:Detailed,
  F2_Perimeter_W_Floor,
  Floor,
  Interior Floor,
  F2_Perimeter_W,
  ,
  Surface,
  F1_Perimeter_W_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  14.43,
  3.62,
  4.57,
  4.57,
  3.62,
  0,
  0,
  3.62,
  0,
  19,
  3.62;

BuildingSurface:Detailed,
  F2_Perimeter_W_Roof,
  Roof,
  Roof,
  F2_Perimeter_W,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  19,
  7.24,
  0,
  0,
  7.24,
  4.57,
  4.57,
  7.24,
  4.57,
  14.43,
  7.24;

BuildingSurface:Detailed,
  F2_Perimeter_W_Wall_1,
  Wall,
  Exterior Wall,
  F2_Perimeter_W,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  19,
  7.24,
  0,
  19,
  3.62,
  0,
  0,
  3.62,
  0,
  0,
  7.24;

FenestrationSurface:Detailed,
  F2_Perimeter_W_Wall_1_Window,
  Window,
  Window,
  F2_Perimeter_W_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0,
  16.7219,
  5.52,
  0,
  16.7219,
  4.52,
  0,
  2.2781,
  4.52,
  0,
  2.2781,
  5.52;

BuildingSurface:Detailed,
  F2_Perimeter_W_Wall_2,
  Wall,
  Interior Wall,
  F2_Perimeter_W,
  ,
  Surface,
  F2_Perimeter_S_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  7.24,
  0,
  0,
  3.62,
  4.57,
  4.57,
  3.62,
  4.57,
  4.57,
  7.24;

BuildingSurface:Detailed,
  F2_Perimeter_W_Wall_3,
  Wall,
  Interior Wall,
  F2_Perimeter_W,
  ,
  Surface,
  F2_Core_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  7.24,
  4.57,
  4.57,
  3.62,
  4.57,
  14.43,
  3.62,
  4.57,
  14.43,
  7.24;

BuildingSurface:Detailed,
  F2_Perimeter_W_Wall_4,
  Wall,
  Interior Wall,
  F2_Perimeter_W,
  ,
  Surface,
  F2_Perimeter_N_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  14.43,
  7.24,
  4.57,
  14.43,
  3.62,
  0,
  19,
  3.62,
  0,
  19,
  7.24;

BuildingSurface:Detailed,
  F2_Core_Floor,
  Floor,
  Interior Floor,
  F2_Core,
  ,
  Surface,
  F1_Core_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  14.43,
  3.62,
  26.43,
  14.43,
  3.62,
  26.43,
  4.57,
  3.62,
  4.57,
  4.57,
  3.62;

BuildingSurface:Detailed,
  F2_Core_Roof,
  Roof,
  Roof,
  F2_Core,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  4.57,
  4.57,
  7.24,
  26.43,
  4.57,
  7.24,
  26.43,
  14.43,
  7.24,
  4.57,
  14.43,
  7.24;

BuildingSurface:Detailed,
  F2_Core_Wall_1,
  Wall,
  Interior Wall,
  F2_Core,
  ,
  Surface,
  F2_Perimeter_S_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  7.24,
  4.57,
  4.57,
  3.62,
  26.43,
  4.57,
  3.62,
  26.43,
  4.57,
  7.24;

BuildingSurface:Detailed,
  F2_Core_Wall_2,
  Wall,
  Interior Wall,
  F2_Core,
  ,
  Surface,
  F2_Perimeter_E_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.43,
  4.57,
  7.24,
  26.43,
  4.57,
  3.62,
  26.43,
  14.43,
  3.62,
  26.43,
  14.43,
  7.24;

BuildingSurface:Detailed,
  F2_Core_Wall_3,
  Wall,
  Interior Wall,
  F2_Core,
  ,
  Surface,
  F2_Perimeter_N_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  26.43,
  14.43,
  7.24,
  26.43,
  14.43,
  3.62,
  4.57,
  14.43,
  3.62,
  4.57,
  14.43,
  7.24;

BuildingSurface:Detailed,
  F2_Core_Wall_4,
  Wall,
  Interior Wall,
  F2_Core,
  ,
  Surface,
  F2_Perimeter_W_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  14.43,
  7.24,
  4.57,
  14.43,
  3.62,
  4.57,
  4.57,
  3.62,
  4.57,
  4.57,
  7.24;

People,
  F1_Perimeter_S People,
  F1_Perimeter_S,
  Occupancy Schedule,
  People,
  5.1093,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Perimeter_S Lights,
  F1_Perimeter_S,
  Lighting Schedule,
  Watts/Area,
  ,
  6.889,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Perimeter_S Equipment,
  F1_Perimeter_S,
  Equipment Schedule,
  Watts/Area,
  ,
  9.42,
  ,
  0,
  0.5,
  0;

People,
  F1_Perimeter_E People,
  F1_Perimeter_E,
  Occupancy Schedule,
  People,
  2.7895,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Perimeter_E Lights,
  F1_Perimeter_E,
  Lighting Schedule,
  Watts/Area,
  ,
  6.889,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Perimeter_E Equipment,
  F1_Perimeter_E,
  Equipment Schedule,
  Watts/Area,
  ,
  9.42,
  ,
  0,
  0.5,
  0;

People,
  F1_Perimeter_N People,
  F1_Perimeter_N,
  Occupancy Schedule,
  People,
  5.1093,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Perimeter_N Lights,
  F1_Perimeter_N,
  Lighting Schedule,
  Watts/Area,
  ,
  6.889,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Perimeter_N Equipment,
  F1_Perimeter_N,
  Equipment Schedule,
  Watts/Area,
  ,
  9.42,
  ,
  0,
  0.5,
  0;

People,
  F1_Perimeter_W People,
  F1_Perimeter_W,
  Occupancy Schedule,
  People,
  2.7895,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Perimeter_W Lights,
  F1_Perimeter_W,
  Lighting Schedule,
  Watts/Area,
  ,
  6.889,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Perimeter_W Equipment,
  F1_Perimeter_W,
  Equipment Schedule,
  Watts/Area,
  ,
  9.42,
  ,
  0,
  0.5,
  0;

People,
  F1_Core People,
  F1_Core,
  Occupancy Schedule,
  People,
  9.1174,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Core Lights,
  F1_Core,
  Lighting Schedule,
  Watts/Area,
  ,
  6.889,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Core Equipment,
  F1_Core,
  Equipment Schedule,
  Watts/Area,
  ,
  9.42,
  ,
  0,
  0.5,
  0;

People,
  F2_Perimeter_S People,
  F2_Perimeter_S,
  Occupancy Schedule,
  People,
  5.1093,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Perimeter_S Lights,
  F2_Perimeter_S,
  Lighting Schedule,
  Watts/Area,
  ,
  6.889,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Perimeter_S Equipment,
  F2_Perimeter_S,
  Equipment Schedule,
  Watts/Area,
  ,
  9.42,
  ,
  0,
  0.5,
  0;

People,
  F2_Perimeter_E People,
  F2_Perimeter_E,
  Occupancy Schedule,
  People,
  2.7895,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Perimeter_E Lights,
  F2_Perimeter_E,
  Lighting Schedule,
  Watts/Area,
  ,
  6.889,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Perimeter_E Equipment,
  F2_Perimeter_E,
  Equipment Schedule,
  Watts/Area,
  ,
  9.42,
  ,
  0,
  0.5,
  0;

People,
  F2_Perimeter_N People,
  F2_Perimeter_N,
  Occupancy Schedule,
  People,
  5.1093,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Perimeter_N Lights,
  F2_Perimeter_N,
  Lighting Schedule,
  Watts/Area,
  ,
  6.889,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Perimeter_N Equipment,
  F2_Perimeter_N,
  Equipment Schedule,
  Watts/Area,
  ,
  9.42,
  ,
  0,
  0.5,
  0;

People,
  F2_Perimeter_W People,
  F2_Perimeter_W,
  Occupancy Schedule,
  People,
  2.7895,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Perimeter_W Lights,
  F2_Perimeter_W,
  Lighting Schedule,
  Watts/Area,
  ,
  6.889,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Perimeter_W Equipment,
  F2_Perimeter_W,
  Equipment Schedule,
  Watts/Area,
  ,
  9.42,
  ,
  0,
  0.5,
  0;

People,
  F2_Core People,
  F2_Core,
  Occupancy Schedule,
  People,
  9.1174,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Core Lights,
  F2_Core,
  Lighting Schedule,
  Watts/Area,
  ,
  6.889,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Core Equipment,
  F2_Core,
  Equipment Schedule,
  Watts/Area,
  ,
  9.42,
  ,
  0,
  0.5,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Perimeter_S Infiltration,
  F1_Perimeter_S,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.24,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Perimeter_E Infiltration,
  F1_Perimeter_E,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.24,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Perimeter_N Infiltration,
  F1_Perimeter_N,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.24,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Perimeter_W Infiltration,
  F1_Perimeter_W,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.24,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Core Infiltration,
  F1_Core,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.24,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Perimeter_S Infiltration,
  F2_Perimeter_S,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.24,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Perimeter_E Infiltration,
  F2_Perimeter_E,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.24,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Perimeter_N Infiltration,
  F2_Perimeter_N,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.24,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Perimeter_W Infiltration,
  F2_Perimeter_W,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.24,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Core Infiltration,
  F2_Core,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.24,
  1,
  0,
  0,
  0;

HVACTemplate:Thermostat,
  Thermostat,
  Heating Setpoint,
  ,
  Cooling Setpoint;

HVACTemplate:Zone:Unitary,
  F1_Perimeter_S,
  F1_Perimeter_S PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F1_Perimeter_S PSZ-HP,
  ,
  F1_Perimeter_S,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.87,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.32,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F1_Perimeter_E,
  F1_Perimeter_E PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F1_Perimeter_E PSZ-HP,
  ,
  F1_Perimeter_E,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.87,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.32,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F1_Perimeter_N,
  F1_Perimeter_N PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F1_Perimeter_N PSZ-HP,
  ,
  F1_Perimeter_N,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.87,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.32,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F1_Perimeter_W,
  F1_Perimeter_W PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F1_Perimeter_W PSZ-HP,
  ,
  F1_Perimeter_W,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.87,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.32,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F1_Core,
  F1_Core PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F1_Core PSZ-HP,
  ,
  F1_Core,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.87,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.32,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F2_Perimeter_S,
  F2_Perimeter_S PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F2_Perimeter_S PSZ-HP,
  ,
  F2_Perimeter_S,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.87,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.32,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F2_Perimeter_E,
  F2_Perimeter_E PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F2_Perimeter_E PSZ-HP,
  ,
  F2_Perimeter_E,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.87,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.32,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F2_Perimeter_N,
  F2_Perimeter_N PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F2_Perimeter_N PSZ-HP,
  ,
  F2_Perimeter_N,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.87,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.32,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F2_Perimeter_W,
  F2_Perimeter_W PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F2_Perimeter_W PSZ-HP,
  ,
  F2_Perimeter_W,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.87,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.32,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F2_Core,
  F2_Core PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F2_Core PSZ-HP,
  ,
  F2_Core,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.87,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.32,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

Output:SQLite,
  SimpleAndTabular;

Output:Table:SummaryReports,
  AllSummary;

OutputControl:Table:Style,
  CommaAndHTML;

