Version,
  23.1;

SimulationControl,
  Yes,
  Yes,
  No,
  No,
  Yes;

Building,
  V02-small-office-chicago,
  0,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  4;

Sizing:Parameters,
  1.25,
  1.15;

Site:Location,
  Chicago IL,
  41.98,
  -87.92,
  -6,
  201;

! source: assumed (half the monthly mean air temperature plus 9 C)
Site:GroundTemperature:BuildingSurface,
  10,
  10,
  10.9,
  14,
  16.7,
  19.6,
  21.1,
  19.9,
  18.1,
  14.5,
  11.4,
  10;

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB,
  1,
  21,
  WinterDesignDay,
  -20,
  0.0,
  DefaultMultipliers,
  ,
  Wetbulb,
  -20,
  ,
  ,
  ,
  ,
  98934.,
  4.9,
  270,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.00;

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,
  7,
  21,
  SummerDesignDay,
  33.3,
  10.5,
  DefaultMultipliers,
  ,
  Wetbulb,
  23.7,
  ,
  ,
  ,
  ,
  98934.,
  5.2,
  230,
  No,
  No,
  No,
  ASHRAETau,
  ,
  ,
  0.455,
  2.050;

RunPeriod,
  Annual,
  1,
  1,
  2023,
  12,
  31,
  2023,
  ,
  No,
  No,
  No,
  Yes,
  Yes;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  ,
  ,
  Continuous;

ScheduleTypeLimits,
  Any Number;

Schedule:Compact,
  Occupancy Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00,
  0,
  Until: 18:00,
  0.95,
  Until: 24:00,
  0,
  For: Saturday,
  Until: 08:00,
  0,
  Until: 12:00,
  0.95,
  Until: 24:00,
  0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0;

Schedule:Compact,
  Lighting Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00,
  0.05,
  Until: 18:00,
  0.9,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 08:00,
  0.05,
  Until: 12:00,
  0.9,
  Until: 24:00,
  0.05,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Equipment Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00,
  0.3,
  Until: 18:00,
  0.9,
  Until: 24:00,
  0.3,
  For: Saturday,
  Until: 08:00,
  0.3,
  Until: 12:00,
  0.9,
  Until: 24:00,
  0.3,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.3;

Schedule:Compact,
  Activity Schedule,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120;

Schedule:Compact,
  Always On,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1;

Schedule:Compact,
  Heating Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  15.6,
  Until: 18:00,
  21,
  Until: 24:00,
  15.6,
  For: Saturday,
  Until: 06:00,
  15.6,
  Until: 12:00,
  21,
  Until: 24:00,
  15.6,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  21,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  15.6;

Schedule:Compact,
  Cooling Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  29.4,
  Until: 18:00,
  24,
  Until: 24:00,
  29.4,
  For: Saturday,
  Until: 06:00,
  29.4,
  Until: 12:00,
  24,
  Until: 24:00,
  29.4,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  24,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  29.4;

Material,
  Carpet pad 12mm,
  MediumRough,
  0.0127,
  0.06,
  288,
  1380,
  0.9,
  0.6,
  0.6;

Material,
  Concrete block 200mm,
  MediumRough,
  0.2,
  1.11,
  800,
  920,
  0.9,
  0.6,
  0.6;

Material,
  Cast concrete 200mm,
  MediumRough,
  0.2,
  1.73,
  2243,
  837,
  0.9,
  0.6,
  0.6;

Material,
  Gypsum board 13mm,
  MediumRough,
  0.0127,
  0.16,
  800,
  1090,
  0.9,
  0.6,
  0.6;

Material,
  Metal deck 1.5mm,
  MediumRough,
  0.0015,
  45,
  7680,
  418,
  0.9,
  0.6,
  0.6;

Material,
  Polyiso board 100mm,
  MediumRough,
  0.1,
  0.024,
  30,
  1470,
  0.9,
  0.6,
  0.6;

Material,
  Roof membrane 10mm,
  MediumRough,
  0.0095,
  0.16,
  1121,
  1460,
  0.9,
  0.6,
  0.6;

Material,
  Stucco 25mm,
  MediumRough,
  0.025,
  0.72,
  1856,
  840,
  0.9,
  0.6,
  0.6;

Material,
  XPS board 50mm,
  MediumRough,
  0.05,
  0.029,
  35,
  1400,
  0.9,
  0.6,
  0.6;

Construction,
  Exterior Wall,
  Stucco 25mm,
  XPS board 50mm,
  Concrete block 200mm,
  Gypsum board 13mm;

Construction,
  Roof,
  Roof membrane 10mm,
  Polyiso board 100mm,
  Metal deck 1.5mm;

Construction,
  Slab,
  Cast concrete 200mm,
  Carpet pad 12mm;

Construction,
  Interior Floor,
  Cast concrete 200mm;

Construction,
  Interior Ceiling,
  Cast concrete 200mm;

Construction,
  Interior Wall,
  Gypsum board 13mm,
  Gypsum board 13mm;

WindowMaterial:SimpleGlazingSystem,
  Glazing,
  1.49,
  0.34,
  0.46;

Construction,
  Window,
  Glazing;

Material,
  Door panel,
  MediumSmooth,
  0.045,
  0.15,
  600,
  1630,
  0.9,
  0.6,
  0.6;

Construction,
  Exterior Door,
  Door panel;

Zone,
  F1_Perimeter_S,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F1_Perimeter_E,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F1_Perimeter_N,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F1_Perimeter_W,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F1_Core,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Perimeter_S,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Perimeter_E,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Perimeter_N,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Perimeter_W,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Core,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  F1_Perimeter_S_Floor,
  Floor,
  Slab,
  F1_Perimeter_S,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  0,
  31.43,
  4.57,
  0,
  36,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  F1_Perimeter_S_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Perimeter_S,
  ,
  Surface,
  F2_Perimeter_S_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  3.87,
  36,
  0,
  3.87,
  31.43,
  4.57,
  3.87,
  4.57,
  4.57,
  3.87;

BuildingSurface:Detailed,
  F1_Perimeter_S_Wall_1,
  Wall,
  Exterior Wall,
  F1_Perimeter_S,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  3.87,
  0,
  0,
  0,
  36,
  0,
  0,
  36,
  0,
  3.87;

FenestrationSurface:Detailed,
  F1_Perimeter_S_Wall_1_Door,
  Door,
  Exterior Door,
  F1_Perimeter_S_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0.5,
  0,
  2.13,
  0.5,
  0,
  0,
  1.41,
  0,
  0,
  1.41,
  0,
  2.13;

FenestrationSurface:Detailed,
  F1_Perimeter_S_Wall_1_Window,
  Window,
  Window,
  F1_Perimeter_S_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  1.71,
  0,
  2.2526,
  1.71,
  0,
  0.9,
  35.7,
  0,
  0.9,
  35.7,
  0,
  2.2526;

BuildingSurface:Detailed,
  F1_Perimeter_S_Wall_2,
  Wall,
  Interior Wall,
  F1_Perimeter_S,
  ,
  Surface,
  F1_Perimeter_E_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36,
  0,
  3.87,
  36,
  0,
  0,
  31.43,
  4.57,
  0,
  31.43,
  4.57,
  3.87;

BuildingSurface:Detailed,
  F1_Perimeter_S_Wall_3,
  Wall,
  Interior Wall,
  F1_Perimeter_S,
  ,
  Surface,
  F1_Core_Wall_1,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.43,
  4.57,
  3.87,
  31.43,
  4.57,
  0,
  4.57,
  4.57,
  0,
  4.57,
  4.57,
  3.87;

BuildingSurface:Detailed,
  F1_Perimeter_S_Wall_4,
  Wall,
  Interior Wall,
  F1_Perimeter_S,
  ,
  Surface,
  F1_Perimeter_W_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  3.87,
  4.57,
  4.57,
  0,
  0,
  0,
  0,
  0,
  0,
  3.87;

BuildingSurface:Detailed,
  F1_Perimeter_E_Floor,
  Floor,
  Slab,
  F1_Perimeter_E,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.43,
  4.57,
  0,
  31.43,
  13.43,
  0,
  36,
  18,
  0,
  36,
  0,
  0;

BuildingSurface:Detailed,
  F1_Perimeter_E_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Perimeter_E,
  ,
  Surface,
  F2_Perimeter_E_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36,
  0,
  3.87,
  36,
  18,
  3.87,
  31.43,
  13.43,
  3.87,
  31.43,
  4.57,
  3.87;

BuildingSurface:Detailed,
  F1_Perimeter_E_Wall_1,
  Wall,
  Exterior Wall,
  F1_Perimeter_E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  36,
  0,
  3.87,
  36,
  0,
  0,
  36,
  18,
  0,
  36,
  18,
  3.87;

FenestrationSurface:Detailed,
  F1_Perimeter_E_Wall_1_Window,
  Window,
  Window,
  F1_Perimeter_E_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  36,
  0.3,
  2.2612,
  36,
  0.3,
  0.9,
  36,
  17.7,
  0.9,
  36,
  17.7,
  2.2612;

BuildingSurface:Detailed,
  F1_Perimeter_E_Wall_2,
  Wall,
  Interior Wall,
  F1_Perimeter_E,
  ,
  Surface,
  F1_Perimeter_N_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36,
  18,
  3.87,
  36,
  18,
  0,
  31.43,
  13.43,
  0,
  31.43,
  13.43,
  3.87;

BuildingSurface:Detailed,
  F1_Perimeter_E_Wall_3,
  Wall,
  Interior Wall,
  F1_Perimeter_E,
  ,
  Surface,
  F1_Core_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.43,
  13.43,
  3.87,
  31.43,
  13.43,
  0,
  31.43,
  4.57,
  0,
  31.43,
  4.57,
  3.87;

BuildingSurface:Detailed,
  F1_Perimeter_E_Wall_4,
  Wall,
  Interior Wall,
  F1_Perimeter_E,
  ,
  Surface,
  F1_Perimeter_S_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.43,
  4.57,
  3.87,
  31.43,
  4.57,
  0,
  36,
  0,
  0,
  36,
  0,
  3.87;

BuildingSurface:Detailed,
  F1_Perimeter_N_Floor,
  Floor,
  Slab,
  F1_Perimeter_N,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.43,
  13.43,
  0,
  4.57,
  13.43,
  0,
  0,
  18,
  0,
  36,
  18,
  0;

BuildingSurface:Detailed,
  F1_Perimeter_N_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Perimeter_N,
  ,
  Surface,
  F2_Perimeter_N_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36,
  18,
  3.87,
  0,
  18,
  3.87,
  4.57,
  13.43,
  3.87,
  31.43,
  13.43,
  3.87;

BuildingSurface:Detailed,
  F1_Perimeter_N_Wall_1,
  Wall,
  Exterior Wall,
  F1_Perimeter_N,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  36,
  18,
  3.87,
  36,
  18,
  0,
  0,
  18,
  0,
  0,
  18,
  3.87;

FenestrationSurface:Detailed,
  F1_Perimeter_N_Wall_1_Window,
  Window,
  Window,
  F1_Perimeter_N_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  35.7,
  18,
  1.9626,
  35.7,
  18,
  0.9,
  0.3,
  18,
  0.9,
  0.3,
  18,
  1.9626;

BuildingSurface:Detailed,
  F1_Perimeter_N_Wall_2,
  Wall,
  Interior Wall,
  F1_Perimeter_N,
  ,
  Surface,
  F1_Perimeter_W_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  18,
  3.87,
  0,
  18,
  0,
  4.57,
  13.43,
  0,
  4.57,
  13.43,
  3.87;

BuildingSurface:Detailed,
  F1_Perimeter_N_Wall_3,
  Wall,
  Interior Wall,
  F1_Perimeter_N,
  ,
  Surface,
  F1_Core_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  13.43,
  3.87,
  4.57,
  13.43,
  0,
  31.43,
  13.43,
  0,
  31.43,
  13.43,
  3.87;

BuildingSurface:Detailed,
  F1_Perimeter_N_Wall_4,
  Wall,
  Interior Wall,
  F1_Perimeter_N,
  ,
  Surface,
  F1_Perimeter_E_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.43,
  13.43,
  3.87,
  31.43,
  13.43,
  0,
  36,
  18,
  0,
  36,
  18,
  3.87;

BuildingSurface:Detailed,
  F1_Perimeter_W_Floor,
  Floor,
  Slab,
  F1_Perimeter_W,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  13.43,
  0,
  4.57,
  4.57,
  0,
  0,
  0,
  0,
  0,
  18,
  0;

BuildingSurface:Detailed,
  F1_Perimeter_W_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Perimeter_W,
  ,
  Surface,
  F2_Perimeter_W_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  18,
  3.87,
  0,
  0,
  3.87,
  4.57,
  4.57,
  3.87,
  4.57,
  13.43,
  3.87;

BuildingSurface:Detailed,
  F1_Perimeter_W_Wall_1,
  Wall,
  Exterior Wall,
  F1_Perimeter_W,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  18,
  3.87,
  0,
  18,
  0,
  0,
  0,
  0,
  0,
  0,
  3.87;

FenestrationSurface:Detailed,
  F1_Perimeter_W_Wall_1_Window,
  Window,
  Window,
  F1_Perimeter_W_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0,
  17.7,
  2.2211,
  0,
  17.7,
  0.9,
  0,
  0.3,
  0.9,
  0,
  0.3,
  2.2211;

BuildingSurface:Detailed,
  F1_Perimeter_W_Wall_2,
  Wall,
  Interior Wall,
  F1_Perimeter_W,
  ,
  Surface,
  F1_Perimeter_S_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  3.87,
  0,
  0,
  0,
  4.57,
  4.57,
  0,
  4.57,
  4.57,
  3.87;

BuildingSurface:Detailed,
  F1_Perimeter_W_Wall_3,
  Wall,
  Interior Wall,
  F1_Perimeter_W,
  ,
  Surface,
  F1_Core_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  3.87,
  4.57,
  4.57,
  0,
  4.57,
  13.43,
  0,
  4.57,
  13.43,
  3.87;

BuildingSurface:Detailed,
  F1_Perimeter_W_Wall_4,
  Wall,
  Interior Wall,
  F1_Perimeter_W,
  ,
  Surface,
  F1_Perimeter_N_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  13.43,
  3.87,
  4.57,
  13.43,
  0,
  0,
  18,
  0,
  0,
  18,
  3.87;

BuildingSurface:Detailed,
  F1_Core_Floor,
  Floor,
  Slab,
  F1_Core,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  13.43,
  0,
  31.43,
  13.43,
  0,
  31.43,
  4.57,
  0,
  4.57,
  4.57,
  0;

BuildingSurface:Detailed,
  F1_Core_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Core,
  ,
  Surface,
  F2_Core_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  3.87,
  31.43,
  4.57,
  3.87,
  31.43,
  13.43,
  3.87,
  4.57,
  13.43,
  3.87;

BuildingSurface:Detailed,
  F1_Core_Wall_1,
  Wall,
  Interior Wall,
  F1_Core,
  ,
  Surface,
  F1_Perimeter_S_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  3.87,
  4.57,
  4.57,
  0,
  31.43,
  4.57,
  0,
  31.43,
  4.57,
  3.87;

BuildingSurface:Detailed,
  F1_Core_Wall_2,
  Wall,
  Interior Wall,
  F1_Core,
  ,
  Surface,
  F1_Perimeter_E_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.43,
  4.57,
  3.87,
  31.43,
  4.57,
  0,
  31.43,
  13.43,
  0,
  31.43,
  13.43,
  3.87;

BuildingSurface:Detailed,
  F1_Core_Wall_3,
  Wall,
  Interior Wall,
  F1_Core,
  ,
  Surface,
  F1_Perimeter_N_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.43,
  13.43,
  3.87,
  31.43,
  13.43,
  0,
  4.57,
  13.43,
  0,
  4.57,
  13.43,
  3.87;

BuildingSurface:Detailed,
  F1_Core_Wall_4,
  Wall,
  Interior Wall,
  F1_Core,
  ,
  Surface,
  F1_Perimeter_W_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  13.43,
  3.87,
  4.57,
  13.43,
  0,
  4.57,
  4.57,
  0,
  4.57,
  4.57,
  3.87;

BuildingSurface:Detailed,
  F2_Perimeter_S_Floor,
  Floor,
  Interior Floor,
  F2_Perimeter_S,
  ,
  Surface,
  F1_Perimeter_S_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  3.87,
  31.43,
  4.57,
  3.87,
  36,
  0,
  3.87,
  0,
  0,
  3.87;

BuildingSurface:Detailed,
  F2_Perimeter_S_Roof,
  Roof,
  Roof,
  F2_Perimeter_S,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  7.74,
  36,
  0,
  7.74,
  31.43,
  4.57,
  7.74,
  4.57,
  4.57,
  7.74;

BuildingSurface:Detailed,
  F2_Perimeter_S_Wall_1,
  Wall,
  Exterior Wall,
  F2_Perimeter_S,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  7.74,
  0,
  0,
  3.87,
  36,
  0,
  3.87,
  36,
  0,
  7.74;

FenestrationSurface:Detailed,
  F2_Perimeter_S_Wall_1_Window,
  Window,
  Window,
  F2_Perimeter_S_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0.3,
  0,
  6.0687,
  0.3,
  0,
  4.77,
  35.7,
  0,
  4.77,
  35.7,
  0,
  6.0687;

BuildingSurface:Detailed,
  F2_Perimeter_S_Wall_2,
  Wall,
  Interior Wall,
  F2_Perimeter_S,
  ,
  Surface,
  F2_Perimeter_E_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36,
  0,
  7.74,
  36,
  0,
  3.87,
  31.43,
  4.57,
  3.87,
  31.43,
  4.57,
  7.74;

BuildingSurface:Detailed,
  F2_Perimeter_S_Wall_3,
  Wall,
  Interior Wall,
  F2_Perimeter_S,
  ,
  Surface,
  F2_Core_Wall_1,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.43,
  4.57,
  7.74,
  31.43,
  4.57,
  3.87,
  4.57,
  4.57,
  3.87,
  4.57,
  4.57,
  7.74;

BuildingSurface:Detailed,
  F2_Perimeter_S_Wall_4,
  Wall,
  Interior Wall,
  F2_Perimeter_S,
  ,
  Surface,
  F2_Perimeter_W_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  7.74,
  4.57,
  4.57,
  3.87,
  0,
  0,
  3.87,
  0,
  0,
  7.74;

BuildingSurface:Detailed,
  F2_Perimeter_E_Floor,
  Floor,
  Interior Floor,
  F2_Perimeter_E,
  ,
  Surface,
  F1_Perimeter_E_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.43,
  4.57,
  3.87,
  31.43,
  13.43,
  3.87,
  36,
  18,
  3.87,
  36,
  0,
  3.87;

BuildingSurface:Detailed,
  F2_Perimeter_E_Roof,
  Roof,
  Roof,
  F2_Perimeter_E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  36,
  0,
  7.74,
  36,
  18,
  7.74,
  31.43,
  13.43,
  7.74,
  31.43,
  4.57,
  7.74;

BuildingSurface:Detailed,
  F2_Perimeter_E_Wall_1,
  Wall,
  Exterior Wall,
  F2_Perimeter_E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  36,
  0,
  7.74,
  36,
  0,
  3.87,
  36,
  18,
  3.87,
  36,
  18,
  7.74;

FenestrationSurface:Detailed,
  F2_Perimeter_E_Wall_1_Window,
  Window,
  Window,
  F2_Perimeter_E_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  36,
  0.3,
  6.1312,
  36,
  0.3,
  4.77,
  36,
  17.7,
  4.77,
  36,
  17.7,
  6.1312;

BuildingSurface:Detailed,
  F2_Perimeter_E_Wall_2,
  Wall,
  Interior Wall,
  F2_Perimeter_E,
  ,
  Surface,
  F2_Perimeter_N_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  36,
  18,
  7.74,
  36,
  18,
  3.87,
  31.43,
  13.43,
  3.87,
  31.43,
  13.43,
  7.74;

BuildingSurface:Detailed,
  F2_Perimeter_E_Wall_3,
  Wall,
  Interior Wall,
  F2_Perimeter_E,
  ,
  Surface,
  F2_Core_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.43,
  13.43,
  7.74,
  31.43,
  13.43,
  3.87,
  31.43,
  4.57,
  3.87,
  31.43,
  4.57,
  7.74;

BuildingSurface:Detailed,
  F2_Perimeter_E_Wall_4,
  Wall,
  Interior Wall,
  F2_Perimeter_E,
  ,
  Surface,
  F2_Perimeter_S_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.43,
  4.57,
  7.74,
  31.43,
  4.57,
  3.87,
  36,
  0,
  3.87,
  36,
  0,
  7.74;

BuildingSurface:Detailed,
  F2_Perimeter_N_Floor,
  Floor,
  Interior Floor,
  F2_Perimeter_N,
  ,
  Surface,
  F1_Perimeter_N_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.43,
  13.43,
  3.87,
  4.57,
  13.43,
  3.87,
  0,
  18,
  3.87,
  36,
  18,
  3.87;

BuildingSurface:Detailed,
  F2_Perimeter_N_Roof,
  Roof,
  Roof,
  F2_Perimeter_N,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  36,
  18,
  7.74,
  0,
  18,
  7.74,
  4.57,
  13.43,
  7.74,
  31.43,
  13.43,
  7.74;

BuildingSurface:Detailed,
  F2_Perimeter_N_Wall_1,
  Wall,
  Exterior Wall,
  F2_Perimeter_N,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  36,
  18,
  7.74,
  36,
  18,
  3.87,
  0,
  18,
  3.87,
  0,
  18,
  7.74;

FenestrationSurface:Detailed,
  F2_Perimeter_N_Wall_1_Window,
  Window,
  Window,
  F2_Perimeter_N_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  35.7,
  18,
  5.8326,
  35.7,
  18,
  4.77,
  0.3,
  18,
  4.77,
  0.3,
  18,
  5.8326;

BuildingSurface:Detailed,
  F2_Perimeter_N_Wall_2,
  Wall,
  Interior Wall,
  F2_Perimeter_N,
  ,
  Surface,
  F2_Perimeter_W_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  18,
  7.74,
  0,
  18,
  3.87,
  4.57,
  13.43,
  3.87,
  4.57,
  13.43,
  7.74;

BuildingSurface:Detailed,
  F2_Perimeter_N_Wall_3,
  Wall,
  Interior Wall,
  F2_Perimeter_N,
  ,
  Surface,
  F2_Core_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  13.43,
  7.74,
  4.57,
  13.43,
  3.87,
  31.43,
  13.43,
  3.87,
  31.43,
  13.43,
  7.74;

BuildingSurface:Detailed,
  F2_Perimeter_N_Wall_4,
  Wall,
  Interior Wall,
  F2_Perimeter_N,
  ,
  Surface,
  F2_Perimeter_E_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.43,
  13.43,
  7.74,
  31.43,
  13.43,
  3.87,
  36,
  18,
  3.87,
  36,
  18,
  7.74;

BuildingSurface:Detailed,
  F2_Perimeter_W_Floor,
  Floor,
  Interior Floor,
  F2_Perimeter_W,
  ,
  Surface,
  F1_Perimeter_W_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  13.43,
  3.87,
  4.57,
  4.57,
  3.87,
  0,
  0,
  3.87,
  0,
  18,
  3.87;

BuildingSurface:Detailed,
  F2_Perimeter_W_Roof,
  Roof,
  Roof,
  F2_Perimeter_W,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  18,
  7.74,
  0,
  0,
  7.74,
  4.57,
  4.57,
  7.74,
  4.57,
  13.43,
  7.74;

BuildingSurface:Detailed,
  F2_Perimeter_W_Wall_1,
  Wall,
  Exterior Wall,
  F2_Perimeter_W,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  18,
  7.74,
  0,
  18,
  3.87,
  0,
  0,
  3.87,
  0,
  0,
  7.74;

FenestrationSurface:Detailed,
  F2_Perimeter_W_Wall_1_Window,
  Window,
  Window,
  F2_Perimeter_W_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0,
  17.7,
  6.0911,
  0,
  17.7,
  4.77,
  0,
  0.3,
  4.77,
  0,
  0.3,
  6.0911;

BuildingSurface:Detailed,
  F2_Perimeter_W_Wall_2,
  Wall,
  Interior Wall,
  F2_Perimeter_W,
  ,
  Surface,
  F2_Perimeter_S_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  7.74,
  0,
  0,
  3.87,
  4.57,
  4.57,
  3.87,
  4.57,
  4.57,
  7.74;

BuildingSurface:Detailed,
  F2_Perimeter_W_Wall_3,
  Wall,
  Interior Wall,
  F2_Perimeter_W,
  ,
  Surface,
  F2_Core_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  7.74,
  4.57,
  4.57,
  3.87,
  4.57,
  13.43,
  3.87,
  4.57,
  13.43,
  7.74;

BuildingSurface:Detailed,
  F2_Perimeter_W_Wall_4,
  Wall,
  Interior Wall,
  F2_Perimeter_W,
  ,
  Surface,
  F2_Perimeter_N_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  13.43,
  7.74,
  4.57,
  13.43,
  3.87,
  0,
  18,
  3.87,
  0,
  18,
  7.74;

BuildingSurface:Detailed,
  F2_Core_Floor,
  Floor,
  Interior Floor,
  F2_Core,
  ,
  Surface,
  F1_Core_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  13.43,
  3.87,
  31.43,
  13.43,
  3.87,
  31.43,
  4.57,
  3.87,
  4.57,
  4.57,
  3.87;

BuildingSurface:Detailed,
  F2_Core_Roof,
  Roof,
  Roof,
  F2_Core,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  4.57,
  4.57,
  7.74,
  31.43,
  4.57,
  7.74,
  31.43,
  13.43,
  7.74,
  4.57,
  13.43,
  7.74;

BuildingSurface:Detailed,
  F2_Core_Wall_1,
  Wall,
  Interior Wall,
  F2_Core,
  ,
  Surface,
  F2_Perimeter_S_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  7.74,
  4.57,
  4.57,
  3.87,
  31.43,
  4.57,
  3.87,
  31.43,
  4.57,
  7.74;

BuildingSurface:Detailed,
  F2_Core_Wall_2,
  Wall,
  Interior Wall,
  F2_Core,
  ,
  Surface,
  F2_Perimeter_E_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.43,
  4.57,
  7.74,
  31.43,
  4.57,
  3.87,
  31.43,
  13.43,
  3.87,
  31.43,
  13.43,
  7.74;

BuildingSurface:Detailed,
  F2_Core_Wall_3,
  Wall,
  Interior Wall,
  F2_Core,
  ,
  Surface,
  F2_Perimeter_N_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  31.43,
  13.43,
  7.74,
  31.43,
  13.43,
  3.87,
  4.57,
  13.43,
  3.87,
  4.57,
  13.43,
  7.74;

BuildingSurface:Detailed,
  F2_Core_Wall_4,
  Wall,
  Interior Wall,
  F2_Core,
  ,
  Surface,
  F2_Perimeter_W_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  13.43,
  7.74,
  4.57,
  13.43,
  3.87,
  4.57,
  4.57,
  3.87,
  4.57,
  4.57,
  7.74;

People,
  F1_Perimeter_S People,
  F1_Perimeter_S,
  Occupancy Schedule,
  People,
  8.2878,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Perimeter_S Lights,
  F1_Perimeter_S,
  Lighting Schedule,
  Watts/Area,
  ,
  7.53,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Perimeter_S Equipment,
  F1_Perimeter_S,
  Equipment Schedule,
  Watts/Area,
  ,
  10.97,
  ,
  0,
  0.5,
  0;

People,
  F1_Perimeter_E People,
  F1_Perimeter_E,
  Occupancy Schedule,
  People,
  3.5414,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Perimeter_E Lights,
  F1_Perimeter_E,
  Lighting Schedule,
  Watts/Area,
  ,
  7.53,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Perimeter_E Equipment,
  F1_Perimeter_E,
  Equipment Schedule,
  Watts/Area,
  ,
  10.97,
  ,
  0,
  0.5,
  0;

People,
  F1_Perimeter_N People,
  F1_Perimeter_N,
  Occupancy Schedule,
  People,
  8.2878,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Perimeter_N Lights,
  F1_Perimeter_N,
  Lighting Schedule,
  Watts/Area,
  ,
  7.53,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Perimeter_N Equipment,
  F1_Perimeter_N,
  Equipment Schedule,
  Watts/Area,
  ,
  10.97,
  ,
  0,
  0.5,
  0;

People,
  F1_Perimeter_W People,
  F1_Perimeter_W,
  Occupancy Schedule,
  People,
  3.5414,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Perimeter_W Lights,
  F1_Perimeter_W,
  Lighting Schedule,
  Watts/Area,
  ,
  7.53,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Perimeter_W Equipment,
  F1_Perimeter_W,
  Equipment Schedule,
  Watts/Area,
  ,
  10.97,
  ,
  0,
  0.5,
  0;

People,
  F1_Core People,
  F1_Core,
  Occupancy Schedule,
  People,
  13.7316,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Core Lights,
  F1_Core,
  Lighting Schedule,
  Watts/Area,
  ,
  7.53,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Core Equipment,
  F1_Core,
  Equipment Schedule,
  Watts/Area,
  ,
  10.97,
  ,
  0,
  0.5,
  0;

People,
  F2_Perimeter_S People,
  F2_Perimeter_S,
  Occupancy Schedule,
  People,
  8.2878,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Perimeter_S Lights,
  F2_Perimeter_S,
  Lighting Schedule,
  Watts/Area,
  ,
  7.53,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Perimeter_S Equipment,
  F2_Perimeter_S,
  Equipment Schedule,
  Watts/Area,
  ,
  10.97,
  ,
  0,
  0.5,
  0;

People,
  F2_Perimeter_E People,
  F2_Perimeter_E,
  Occupancy Schedule,
  People,
  3.5414,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Perimeter_E Lights,
  F2_Perimeter_E,
  Lighting Schedule,
  Watts/Area,
  ,
  7.53,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Perimeter_E Equipment,
  F2_Perimeter_E,
  Equipment Schedule,
  Watts/Area,
  ,
  10.97,
  ,
  0,
  0.5,
  0;

People,
  F2_Perimeter_N People,
  F2_Perimeter_N,
  Occupancy Schedule,
  People,
  8.2878,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Perimeter_N Lights,
  F2_Perimeter_N,
  Lighting Schedule,
  Watts/Area,
  ,
  7.53,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Perimeter_N Equipment,
  F2_Perimeter_N,
  Equipment Schedule,
  Watts/Area,
  ,
  10.97,
  ,
  0,
  0.5,
  0;

People,
  F2_Perimeter_W People,
  F2_Perimeter_W,
  Occupancy Schedule,
  People,
  3.5414,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Perimeter_W Lights,
  F2_Perimeter_W,
  Lighting Schedule,
  Watts/Area,
  ,
  7.53,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Perimeter_W Equipment,
  F2_Perimeter_W,
  Equipment Schedule,
  Watts/Area,
  ,
  10.97,
  ,
  0,
  0.5,
  0;

People,
  F2_Core People,
  F2_Core,
  Occupancy Schedule,
  People,
  13.7316,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Core Lights,
  F2_Core,
  Lighting Schedule,
  Watts/Area,
  ,
  7.53,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Core Equipment,
  F2_Core,
  Equipment Schedule,
  Watts/Area,
  ,
  10.97,
  ,
  0,
  0.5,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Perimeter_S Infiltration,
  F1_Perimeter_S,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.42,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Perimeter_E Infiltration,
  F1_Perimeter_E,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.42,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Perimeter_N Infiltration,
  F1_Perimeter_N,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.42,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Perimeter_W Infiltration,
  F1_Perimeter_W,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.42,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Core Infiltration,
  F1_Core,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.42,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Perimeter_S Infiltration,
  F2_Perimeter_S,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.42,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Perimeter_E Infiltration,
  F2_Perimeter_E,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.42,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Perimeter_N Infiltration,
  F2_Perimeter_N,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.42,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Perimeter_W Infiltration,
  F2_Perimeter_W,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.42,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Core Infiltration,
  F2_Core,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.42,
  1,
  0,
  0,
  0;

HVACTemplate:Thermostat,
  Thermostat,
  Heating Setpoint,
  ,
  Cooling Setpoint;

HVACTemplate:Zone:IdealLoadsAirSystem,
  F1_Perimeter_S,
  Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
  F1_Perimeter_E,
  Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
  F1_Perimeter_N,
  Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
  F1_Perimeter_W,
  Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
  F1_Core,
  Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
  F2_Perimeter_S,
  Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
  F2_Perimeter_E,
  Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
  F2_Perimeter_N,
  Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
  F2_Perimeter_W,
  Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
  F2_Core,
  Thermostat;

Output:SQLite,
  SimpleAndTabular;

Output:Table:SummaryReports,
  AllSummary;

OutputControl:Table:Style,
  CommaAndHTML;

