Version,
  23.1;

SimulationControl,
  Yes,
  Yes,
  No,
  No,
  Yes;

Building,
  V05-medium-office-baltimore,
  180,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  4;

Sizing:Parameters,
  1.25,
  1.15;

Site:Location,
  Baltimore MD,
  39.17,
  -76.68,
  -5,
  45;

! source: assumed (half the monthly mean air temperature plus 9 C)
Site:GroundTemperature:BuildingSurface,
  10,
  10.1,
  13,
  15.6,
  18.2,
  20.5,
  21.7,
  21.1,
  19.2,
  15.3,
  13.5,
  10;

SizingPeriod:DesignDay,
  Baltimore Blt Washngtn IntL Ann Htg 99.6% Condns DB,
  1,
  21,
  WinterDesignDay,
  -10.6,
  0.0,
  DefaultMultipliers,
  ,
  Wetbulb,
  -10.6,
  ,
  ,
  ,
  ,
  100786.,
  3.9,
  290,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.00;

SizingPeriod:DesignDay,
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns DB=>MWB,
  7,
  21,
  SummerDesignDay,
  34.4,
  10.4,
  DefaultMultipliers,
  ,
  Wetbulb,
  23.9,
  ,
  ,
  ,
  ,
  100786.,
  4.6,
  280,
  No,
  No,
  No,
  ASHRAETau,
  ,
  ,
  0.552,
  1.769;

RunPeriod,
  Annual,
  1,
  1,
  2023,
  12,
  31,
  2023,
  ,
  No,
  No,
  No,
  Yes,
  Yes;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  ,
  ,
  Continuous;

ScheduleTypeLimits,
  Any Number;

Schedule:Compact,
  Occupancy Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00,
  0,
  Until: 18:00,
  0.95,
  Until: 24:00,
  0,
  For: Saturday,
  Until: 08:00,
  0,
  Until: 12:00,
  0.95,
  Until: 24:00,
  0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0;

Schedule:Compact,
  Lighting Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00,
  0.05,
  Until: 18:00,
  0.9,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 08:00,
  0.05,
  Until: 12:00,
  0.9,
  Until: 24:00,
  0.05,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Equipment Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00,
  0.3,
  Until: 18:00,
  0.9,
  Until: 24:00,
  0.3,
  For: Saturday,
  Until: 08:00,
  0.3,
  Until: 12:00,
  0.9,
  Until: 24:00,
  0.3,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.3;

Schedule:Compact,
  Activity Schedule,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120;

Schedule:Compact,
  Always On,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1;

Schedule:Compact,
  Heating Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  15.6,
  Until: 18:00,
  21,
  Until: 24:00,
  15.6,
  For: Saturday,
  Until: 06:00,
  15.6,
  Until: 12:00,
  21,
  Until: 24:00,
  15.6,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  21,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  15.6;

Schedule:Compact,
  Cooling Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  29.4,
  Until: 18:00,
  24,
  Until: 24:00,
  29.4,
  For: Saturday,
  Until: 06:00,
  29.4,
  Until: 12:00,
  24,
  Until: 24:00,
  29.4,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  24,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  29.4;

Material,
  Carpet pad 12mm,
  MediumRough,
  0.0127,
  0.06,
  288,
  1380,
  0.9,
  0.6,
  0.6;

Material,
  Cast concrete 200mm,
  MediumRough,
  0.2,
  1.73,
  2243,
  837,
  0.9,
  0.6,
  0.6;

Material,
  Gypsum board 13mm,
  MediumRough,
  0.0127,
  0.16,
  800,
  1090,
  0.9,
  0.6,
  0.6;

Material,
  Metal deck 1.5mm,
  MediumRough,
  0.0015,
  45,
  7680,
  418,
  0.9,
  0.6,
  0.6;

Material,
  Polyiso board 100mm,
  MediumRough,
  0.1,
  0.024,
  30,
  1470,
  0.9,
  0.6,
  0.6;

Material,
  Roof membrane 10mm,
  MediumRough,
  0.0095,
  0.16,
  1121,
  1460,
  0.9,
  0.6,
  0.6;

Material,
  Stucco 25mm,
  MediumRough,
  0.025,
  0.72,
  1856,
  840,
  0.9,
  0.6,
  0.6;

Material,
  XPS board 75mm,
  MediumRough,
  0.075,
  0.029,
  35,
  1400,
  0.9,
  0.6,
  0.6;

Construction,
  Exterior Wall,
  Stucco 25mm,
  XPS board 75mm,
  Cast concrete 200mm,
  Gypsum board 13mm;

Construction,
  Roof,
  Roof membrane 10mm,
  Polyiso board 100mm,
  Metal deck 1.5mm;

Construction,
  Slab,
  Cast concrete 200mm,
  Carpet pad 12mm;

Construction,
  Interior Floor,
  Cast concrete 200mm;

Construction,
  Interior Ceiling,
  Cast concrete 200mm;

Construction,
  Interior Wall,
  Gypsum board 13mm,
  Gypsum board 13mm;

WindowMaterial:SimpleGlazingSystem,
  Glazing,
  2.2,
  0.31,
  0.55;

Construction,
  Window,
  Glazing;

Material,
  Door panel,
  MediumSmooth,
  0.045,
  0.15,
  600,
  1630,
  0.9,
  0.6,
  0.6;

Construction,
  Exterior Door,
  Door panel;

Zone,
  F1_Perimeter_S,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F1_Perimeter_E,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F1_Perimeter_N,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F1_Perimeter_W,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F1_Core,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Perimeter_S,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Perimeter_E,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Perimeter_N,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Perimeter_W,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Core,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F3_Perimeter_S,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F3_Perimeter_E,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F3_Perimeter_N,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F3_Perimeter_W,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F3_Core,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  F1_Perimeter_S_Floor,
  Floor,
  Slab,
  F1_Perimeter_S,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  0,
  52.43,
  4.57,
  0,
  57,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  F1_Perimeter_S_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Perimeter_S,
  ,
  Surface,
  F2_Perimeter_S_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  3.92,
  57,
  0,
  3.92,
  52.43,
  4.57,
  3.92,
  4.57,
  4.57,
  3.92;

BuildingSurface:Detailed,
  F1_Perimeter_S_Wall_1,
  Wall,
  Exterior Wall,
  F1_Perimeter_S,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  3.92,
  0,
  0,
  0,
  57,
  0,
  0,
  57,
  0,
  3.92;

FenestrationSurface:Detailed,
  F1_Perimeter_S_Wall_1_Door,
  Door,
  Exterior Door,
  F1_Perimeter_S_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0.5,
  0,
  2.13,
  0.5,
  0,
  0,
  1.41,
  0,
  0,
  1.41,
  0,
  2.13;

FenestrationSurface:Detailed,
  F1_Perimeter_S_Wall_1_Window,
  Window,
  Window,
  F1_Perimeter_S_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  4.6266,
  0,
  1.9,
  4.6266,
  0,
  0.9,
  53.7834,
  0,
  0.9,
  53.7834,
  0,
  1.9;

BuildingSurface:Detailed,
  F1_Perimeter_S_Wall_2,
  Wall,
  Interior Wall,
  F1_Perimeter_S,
  ,
  Surface,
  F1_Perimeter_E_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  57,
  0,
  3.92,
  57,
  0,
  0,
  52.43,
  4.57,
  0,
  52.43,
  4.57,
  3.92;

BuildingSurface:Detailed,
  F1_Perimeter_S_Wall_3,
  Wall,
  Interior Wall,
  F1_Perimeter_S,
  ,
  Surface,
  F1_Core_Wall_1,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  4.57,
  3.92,
  52.43,
  4.57,
  0,
  4.57,
  4.57,
  0,
  4.57,
  4.57,
  3.92;

BuildingSurface:Detailed,
  F1_Perimeter_S_Wall_4,
  Wall,
  Interior Wall,
  F1_Perimeter_S,
  ,
  Surface,
  F1_Perimeter_W_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  3.92,
  4.57,
  4.57,
  0,
  0,
  0,
  0,
  0,
  0,
  3.92;

BuildingSurface:Detailed,
  F1_Perimeter_E_Floor,
  Floor,
  Slab,
  F1_Perimeter_E,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  4.57,
  0,
  52.43,
  24.43,
  0,
  57,
  29,
  0,
  57,
  0,
  0;

BuildingSurface:Detailed,
  F1_Perimeter_E_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Perimeter_E,
  ,
  Surface,
  F2_Perimeter_E_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  57,
  0,
  3.92,
  57,
  29,
  3.92,
  52.43,
  24.43,
  3.92,
  52.43,
  4.57,
  3.92;

BuildingSurface:Detailed,
  F1_Perimeter_E_Wall_1,
  Wall,
  Exterior Wall,
  F1_Perimeter_E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  57,
  0,
  3.92,
  57,
  0,
  0,
  57,
  29,
  0,
  57,
  29,
  3.92;

FenestrationSurface:Detailed,
  F1_Perimeter_E_Wall_1_Window,
  Window,
  Window,
  F1_Perimeter_E_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  57,
  0.3,
  2.381,
  57,
  0.3,
  0.9,
  57,
  28.7,
  0.9,
  57,
  28.7,
  2.381;

BuildingSurface:Detailed,
  F1_Perimeter_E_Wall_2,
  Wall,
  Interior Wall,
  F1_Perimeter_E,
  ,
  Surface,
  F1_Perimeter_N_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  57,
  29,
  3.92,
  57,
  29,
  0,
  52.43,
  24.43,
  0,
  52.43,
  24.43,
  3.92;

BuildingSurface:Detailed,
  F1_Perimeter_E_Wall_3,
  Wall,
  Interior Wall,
  F1_Perimeter_E,
  ,
  Surface,
  F1_Core_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  24.43,
  3.92,
  52.43,
  24.43,
  0,
  52.43,
  4.57,
  0,
  52.43,
  4.57,
  3.92;

BuildingSurface:Detailed,
  F1_Perimeter_E_Wall_4,
  Wall,
  Interior Wall,
  F1_Perimeter_E,
  ,
  Surface,
  F1_Perimeter_S_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  4.57,
  3.92,
  52.43,
  4.57,
  0,
  57,
  0,
  0,
  57,
  0,
  3.92;

BuildingSurface:Detailed,
  F1_Perimeter_N_Floor,
  Floor,
  Slab,
  F1_Perimeter_N,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  24.43,
  0,
  4.57,
  24.43,
  0,
  0,
  29,
  0,
  57,
  29,
  0;

BuildingSurface:Detailed,
  F1_Perimeter_N_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Perimeter_N,
  ,
  Surface,
  F2_Perimeter_N_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  57,
  29,
  3.92,
  0,
  29,
  3.92,
  4.57,
  24.43,
  3.92,
  52.43,
  24.43,
  3.92;

BuildingSurface:Detailed,
  F1_Perimeter_N_Wall_1,
  Wall,
  Exterior Wall,
  F1_Perimeter_N,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  57,
  29,
  3.92,
  57,
  29,
  0,
  0,
  29,
  0,
  0,
  29,
  3.92;

FenestrationSurface:Detailed,
  F1_Perimeter_N_Wall_1_Window,
  Window,
  Window,
  F1_Perimeter_N_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  56.7,
  29,
  2.4451,
  56.7,
  29,
  0.9,
  0.3,
  29,
  0.9,
  0.3,
  29,
  2.4451;

BuildingSurface:Detailed,
  F1_Perimeter_N_Wall_2,
  Wall,
  Interior Wall,
  F1_Perimeter_N,
  ,
  Surface,
  F1_Perimeter_W_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  29,
  3.92,
  0,
  29,
  0,
  4.57,
  24.43,
  0,
  4.57,
  24.43,
  3.92;

BuildingSurface:Detailed,
  F1_Perimeter_N_Wall_3,
  Wall,
  Interior Wall,
  F1_Perimeter_N,
  ,
  Surface,
  F1_Core_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  24.43,
  3.92,
  4.57,
  24.43,
  0,
  52.43,
  24.43,
  0,
  52.43,
  24.43,
  3.92;

BuildingSurface:Detailed,
  F1_Perimeter_N_Wall_4,
  Wall,
  Interior Wall,
  F1_Perimeter_N,
  ,
  Surface,
  F1_Perimeter_E_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  24.43,
  3.92,
  52.43,
  24.43,
  0,
  57,
  29,
  0,
  57,
  29,
  3.92;

BuildingSurface:Detailed,
  F1_Perimeter_W_Floor,
  Floor,
  Slab,
  F1_Perimeter_W,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  24.43,
  0,
  4.57,
  4.57,
  0,
  0,
  0,
  0,
  0,
  29,
  0;

BuildingSurface:Detailed,
  F1_Perimeter_W_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Perimeter_W,
  ,
  Surface,
  F2_Perimeter_W_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  29,
  3.92,
  0,
  0,
  3.92,
  4.57,
  4.57,
  3.92,
  4.57,
  24.43,
  3.92;

BuildingSurface:Detailed,
  F1_Perimeter_W_Wall_1,
  Wall,
  Exterior Wall,
  F1_Perimeter_W,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  29,
  3.92,
  0,
  29,
  0,
  0,
  0,
  0,
  0,
  0,
  3.92;

FenestrationSurface:Detailed,
  F1_Perimeter_W_Wall_1_Window,
  Window,
  Window,
  F1_Perimeter_W_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0,
  28.7,
  1.9407,
  0,
  28.7,
  0.9,
  0,
  0.3,
  0.9,
  0,
  0.3,
  1.9407;

BuildingSurface:Detailed,
  F1_Perimeter_W_Wall_2,
  Wall,
  Interior Wall,
  F1_Perimeter_W,
  ,
  Surface,
  F1_Perimeter_S_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  3.92,
  0,
  0,
  0,
  4.57,
  4.57,
  0,
  4.57,
  4.57,
  3.92;

BuildingSurface:Detailed,
  F1_Perimeter_W_Wall_3,
  Wall,
  Interior Wall,
  F1_Perimeter_W,
  ,
  Surface,
  F1_Core_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  3.92,
  4.57,
  4.57,
  0,
  4.57,
  24.43,
  0,
  4.57,
  24.43,
  3.92;

BuildingSurface:Detailed,
  F1_Perimeter_W_Wall_4,
  Wall,
  Interior Wall,
  F1_Perimeter_W,
  ,
  Surface,
  F1_Perimeter_N_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  24.43,
  3.92,
  4.57,
  24.43,
  0,
  0,
  29,
  0,
  0,
  29,
  3.92;

BuildingSurface:Detailed,
  F1_Core_Floor,
  Floor,
  Slab,
  F1_Core,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  24.43,
  0,
  52.43,
  24.43,
  0,
  52.43,
  4.57,
  0,
  4.57,
  4.57,
  0;

BuildingSurface:Detailed,
  F1_Core_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Core,
  ,
  Surface,
  F2_Core_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  3.92,
  52.43,
  4.57,
  3.92,
  52.43,
  24.43,
  3.92,
  4.57,
  24.43,
  3.92;

BuildingSurface:Detailed,
  F1_Core_Wall_1,
  Wall,
  Interior Wall,
  F1_Core,
  ,
  Surface,
  F1_Perimeter_S_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  3.92,
  4.57,
  4.57,
  0,
  52.43,
  4.57,
  0,
  52.43,
  4.57,
  3.92;

BuildingSurface:Detailed,
  F1_Core_Wall_2,
  Wall,
  Interior Wall,
  F1_Core,
  ,
  Surface,
  F1_Perimeter_E_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  4.57,
  3.92,
  52.43,
  4.57,
  0,
  52.43,
  24.43,
  0,
  52.43,
  24.43,
  3.92;

BuildingSurface:Detailed,
  F1_Core_Wall_3,
  Wall,
  Interior Wall,
  F1_Core,
  ,
  Surface,
  F1_Perimeter_N_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  24.43,
  3.92,
  52.43,
  24.43,
  0,
  4.57,
  24.43,
  0,
  4.57,
  24.43,
  3.92;

BuildingSurface:Detailed,
  F1_Core_Wall_4,
  Wall,
  Interior Wall,
  F1_Core,
  ,
  Surface,
  F1_Perimeter_W_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  24.43,
  3.92,
  4.57,
  24.43,
  0,
  4.57,
  4.57,
  0,
  4.57,
  4.57,
  3.92;

BuildingSurface:Detailed,
  F2_Perimeter_S_Floor,
  Floor,
  Interior Floor,
  F2_Perimeter_S,
  ,
  Surface,
  F1_Perimeter_S_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  3.92,
  52.43,
  4.57,
  3.92,
  57,
  0,
  3.92,
  0,
  0,
  3.92;

BuildingSurface:Detailed,
  F2_Perimeter_S_Ceiling,
  Ceiling,
  Interior Ceiling,
  F2_Perimeter_S,
  ,
  Surface,
  F3_Perimeter_S_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  7.84,
  57,
  0,
  7.84,
  52.43,
  4.57,
  7.84,
  4.57,
  4.57,
  7.84;

BuildingSurface:Detailed,
  F2_Perimeter_S_Wall_1,
  Wall,
  Exterior Wall,
  F2_Perimeter_S,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  7.84,
  0,
  0,
  3.92,
  57,
  0,
  3.92,
  57,
  0,
  7.84;

FenestrationSurface:Detailed,
  F2_Perimeter_S_Wall_1_Window,
  Window,
  Window,
  F2_Perimeter_S_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  3.9216,
  0,
  5.82,
  3.9216,
  0,
  4.82,
  53.0784,
  0,
  4.82,
  53.0784,
  0,
  5.82;

BuildingSurface:Detailed,
  F2_Perimeter_S_Wall_2,
  Wall,
  Interior Wall,
  F2_Perimeter_S,
  ,
  Surface,
  F2_Perimeter_E_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  57,
  0,
  7.84,
  57,
  0,
  3.92,
  52.43,
  4.57,
  3.92,
  52.43,
  4.57,
  7.84;

BuildingSurface:Detailed,
  F2_Perimeter_S_Wall_3,
  Wall,
  Interior Wall,
  F2_Perimeter_S,
  ,
  Surface,
  F2_Core_Wall_1,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  4.57,
  7.84,
  52.43,
  4.57,
  3.92,
  4.57,
  4.57,
  3.92,
  4.57,
  4.57,
  7.84;

BuildingSurface:Detailed,
  F2_Perimeter_S_Wall_4,
  Wall,
  Interior Wall,
  F2_Perimeter_S,
  ,
  Surface,
  F2_Perimeter_W_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  7.84,
  4.57,
  4.57,
  3.92,
  0,
  0,
  3.92,
  0,
  0,
  7.84;

BuildingSurface:Detailed,
  F2_Perimeter_E_Floor,
  Floor,
  Interior Floor,
  F2_Perimeter_E,
  ,
  Surface,
  F1_Perimeter_E_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  4.57,
  3.92,
  52.43,
  24.43,
  3.92,
  57,
  29,
  3.92,
  57,
  0,
  3.92;

BuildingSurface:Detailed,
  F2_Perimeter_E_Ceiling,
  Ceiling,
  Interior Ceiling,
  F2_Perimeter_E,
  ,
  Surface,
  F3_Perimeter_E_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  57,
  0,
  7.84,
  57,
  29,
  7.84,
  52.43,
  24.43,
  7.84,
  52.43,
  4.57,
  7.84;

BuildingSurface:Detailed,
  F2_Perimeter_E_Wall_1,
  Wall,
  Exterior Wall,
  F2_Perimeter_E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  57,
  0,
  7.84,
  57,
  0,
  3.92,
  57,
  29,
  3.92,
  57,
  29,
  7.84;

FenestrationSurface:Detailed,
  F2_Perimeter_E_Wall_1_Window,
  Window,
  Window,
  F2_Perimeter_E_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  57,
  0.3,
  6.301,
  57,
  0.3,
  4.82,
  57,
  28.7,
  4.82,
  57,
  28.7,
  6.301;

BuildingSurface:Detailed,
  F2_Perimeter_E_Wall_2,
  Wall,
  Interior Wall,
  F2_Perimeter_E,
  ,
  Surface,
  F2_Perimeter_N_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  57,
  29,
  7.84,
  57,
  29,
  3.92,
  52.43,
  24.43,
  3.92,
  52.43,
  24.43,
  7.84;

BuildingSurface:Detailed,
  F2_Perimeter_E_Wall_3,
  Wall,
  Interior Wall,
  F2_Perimeter_E,
  ,
  Surface,
  F2_Core_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  24.43,
  7.84,
  52.43,
  24.43,
  3.92,
  52.43,
  4.57,
  3.92,
  52.43,
  4.57,
  7.84;

BuildingSurface:Detailed,
  F2_Perimeter_E_Wall_4,
  Wall,
  Interior Wall,
  F2_Perimeter_E,
  ,
  Surface,
  F2_Perimeter_S_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  4.57,
  7.84,
  52.43,
  4.57,
  3.92,
  57,
  0,
  3.92,
  57,
  0,
  7.84;

BuildingSurface:Detailed,
  F2_Perimeter_N_Floor,
  Floor,
  Interior Floor,
  F2_Perimeter_N,
  ,
  Surface,
  F1_Perimeter_N_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  24.43,
  3.92,
  4.57,
  24.43,
  3.92,
  0,
  29,
  3.92,
  57,
  29,
  3.92;

BuildingSurface:Detailed,
  F2_Perimeter_N_Ceiling,
  Ceiling,
  Interior Ceiling,
  F2_Perimeter_N,
  ,
  Surface,
  F3_Perimeter_N_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  57,
  29,
  7.84,
  0,
  29,
  7.84,
  4.57,
  24.43,
  7.84,
  52.43,
  24.43,
  7.84;

BuildingSurface:Detailed,
  F2_Perimeter_N_Wall_1,
  Wall,
  Exterior Wall,
  F2_Perimeter_N,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  57,
  29,
  7.84,
  57,
  29,
  3.92,
  0,
  29,
  3.92,
  0,
  29,
  7.84;

FenestrationSurface:Detailed,
  F2_Perimeter_N_Wall_1_Window,
  Window,
  Window,
  F2_Perimeter_N_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  56.7,
  29,
  6.3651,
  56.7,
  29,
  4.82,
  0.3,
  29,
  4.82,
  0.3,
  29,
  6.3651;

BuildingSurface:Detailed,
  F2_Perimeter_N_Wall_2,
  Wall,
  Interior Wall,
  F2_Perimeter_N,
  ,
  Surface,
  F2_Perimeter_W_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  29,
  7.84,
  0,
  29,
  3.92,
  4.57,
  24.43,
  3.92,
  4.57,
  24.43,
  7.84;

BuildingSurface:Detailed,
  F2_Perimeter_N_Wall_3,
  Wall,
  Interior Wall,
  F2_Perimeter_N,
  ,
  Surface,
  F2_Core_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  24.43,
  7.84,
  4.57,
  24.43,
  3.92,
  52.43,
  24.43,
  3.92,
  52.43,
  24.43,
  7.84;

BuildingSurface:Detailed,
  F2_Perimeter_N_Wall_4,
  Wall,
  Interior Wall,
  F2_Perimeter_N,
  ,
  Surface,
  F2_Perimeter_E_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  24.43,
  7.84,
  52.43,
  24.43,
  3.92,
  57,
  29,
  3.92,
  57,
  29,
  7.84;

BuildingSurface:Detailed,
  F2_Perimeter_W_Floor,
  Floor,
  Interior Floor,
  F2_Perimeter_W,
  ,
  Surface,
  F1_Perimeter_W_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  24.43,
  3.92,
  4.57,
  4.57,
  3.92,
  0,
  0,
  3.92,
  0,
  29,
  3.92;

BuildingSurface:Detailed,
  F2_Perimeter_W_Ceiling,
  Ceiling,
  Interior Ceiling,
  F2_Perimeter_W,
  ,
  Surface,
  F3_Perimeter_W_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  29,
  7.84,
  0,
  0,
  7.84,
  4.57,
  4.57,
  7.84,
  4.57,
  24.43,
  7.84;

BuildingSurface:Detailed,
  F2_Perimeter_W_Wall_1,
  Wall,
  Exterior Wall,
  F2_Perimeter_W,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  29,
  7.84,
  0,
  29,
  3.92,
  0,
  0,
  3.92,
  0,
  0,
  7.84;

FenestrationSurface:Detailed,
  F2_Perimeter_W_Wall_1_Window,
  Window,
  Window,
  F2_Perimeter_W_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0,
  28.7,
  5.8607,
  0,
  28.7,
  4.82,
  0,
  0.3,
  4.82,
  0,
  0.3,
  5.8607;

BuildingSurface:Detailed,
  F2_Perimeter_W_Wall_2,
  Wall,
  Interior Wall,
  F2_Perimeter_W,
  ,
  Surface,
  F2_Perimeter_S_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  7.84,
  0,
  0,
  3.92,
  4.57,
  4.57,
  3.92,
  4.57,
  4.57,
  7.84;

BuildingSurface:Detailed,
  F2_Perimeter_W_Wall_3,
  Wall,
  Interior Wall,
  F2_Perimeter_W,
  ,
  Surface,
  F2_Core_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  7.84,
  4.57,
  4.57,
  3.92,
  4.57,
  24.43,
  3.92,
  4.57,
  24.43,
  7.84;

BuildingSurface:Detailed,
  F2_Perimeter_W_Wall_4,
  Wall,
  Interior Wall,
  F2_Perimeter_W,
  ,
  Surface,
  F2_Perimeter_N_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  24.43,
  7.84,
  4.57,
  24.43,
  3.92,
  0,
  29,
  3.92,
  0,
  29,
  7.84;

BuildingSurface:Detailed,
  F2_Core_Floor,
  Floor,
  Interior Floor,
  F2_Core,
  ,
  Surface,
  F1_Core_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  24.43,
  3.92,
  52.43,
  24.43,
  3.92,
  52.43,
  4.57,
  3.92,
  4.57,
  4.57,
  3.92;

BuildingSurface:Detailed,
  F2_Core_Ceiling,
  Ceiling,
  Interior Ceiling,
  F2_Core,
  ,
  Surface,
  F3_Core_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  7.84,
  52.43,
  4.57,
  7.84,
  52.43,
  24.43,
  7.84,
  4.57,
  24.43,
  7.84;

BuildingSurface:Detailed,
  F2_Core_Wall_1,
  Wall,
  Interior Wall,
  F2_Core,
  ,
  Surface,
  F2_Perimeter_S_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  7.84,
  4.57,
  4.57,
  3.92,
  52.43,
  4.57,
  3.92,
  52.43,
  4.57,
  7.84;

BuildingSurface:Detailed,
  F2_Core_Wall_2,
  Wall,
  Interior Wall,
  F2_Core,
  ,
  Surface,
  F2_Perimeter_E_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  4.57,
  7.84,
  52.43,
  4.57,
  3.92,
  52.43,
  24.43,
  3.92,
  52.43,
  24.43,
  7.84;

BuildingSurface:Detailed,
  F2_Core_Wall_3,
  Wall,
  Interior Wall,
  F2_Core,
  ,
  Surface,
  F2_Perimeter_N_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  24.43,
  7.84,
  52.43,
  24.43,
  3.92,
  4.57,
  24.43,
  3.92,
  4.57,
  24.43,
  7.84;

BuildingSurface:Detailed,
  F2_Core_Wall_4,
  Wall,
  Interior Wall,
  F2_Core,
  ,
  Surface,
  F2_Perimeter_W_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  24.43,
  7.84,
  4.57,
  24.43,
  3.92,
  4.57,
  4.57,
  3.92,
  4.57,
  4.57,
  7.84;

BuildingSurface:Detailed,
  F3_Perimeter_S_Floor,
  Floor,
  Interior Floor,
  F3_Perimeter_S,
  ,
  Surface,
  F2_Perimeter_S_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  7.84,
  52.43,
  4.57,
  7.84,
  57,
  0,
  7.84,
  0,
  0,
  7.84;

BuildingSurface:Detailed,
  F3_Perimeter_S_Roof,
  Roof,
  Roof,
  F3_Perimeter_S,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  11.76,
  57,
  0,
  11.76,
  52.43,
  4.57,
  11.76,
  4.57,
  4.57,
  11.76;

BuildingSurface:Detailed,
  F3_Perimeter_S_Wall_1,
  Wall,
  Exterior Wall,
  F3_Perimeter_S,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  11.76,
  0,
  0,
  7.84,
  57,
  0,
  7.84,
  57,
  0,
  11.76;

FenestrationSurface:Detailed,
  F3_Perimeter_S_Wall_1_Window,
  Window,
  Window,
  F3_Perimeter_S_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  3.9216,
  0,
  9.74,
  3.9216,
  0,
  8.74,
  53.0784,
  0,
  8.74,
  53.0784,
  0,
  9.74;

BuildingSurface:Detailed,
  F3_Perimeter_S_Wall_2,
  Wall,
  Interior Wall,
  F3_Perimeter_S,
  ,
  Surface,
  F3_Perimeter_E_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  57,
  0,
  11.76,
  57,
  0,
  7.84,
  52.43,
  4.57,
  7.84,
  52.43,
  4.57,
  11.76;

BuildingSurface:Detailed,
  F3_Perimeter_S_Wall_3,
  Wall,
  Interior Wall,
  F3_Perimeter_S,
  ,
  Surface,
  F3_Core_Wall_1,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  4.57,
  11.76,
  52.43,
  4.57,
  7.84,
  4.57,
  4.57,
  7.84,
  4.57,
  4.57,
  11.76;

BuildingSurface:Detailed,
  F3_Perimeter_S_Wall_4,
  Wall,
  Interior Wall,
  F3_Perimeter_S,
  ,
  Surface,
  F3_Perimeter_W_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  11.76,
  4.57,
  4.57,
  7.84,
  0,
  0,
  7.84,
  0,
  0,
  11.76;

BuildingSurface:Detailed,
  F3_Perimeter_E_Floor,
  Floor,
  Interior Floor,
  F3_Perimeter_E,
  ,
  Surface,
  F2_Perimeter_E_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  4.57,
  7.84,
  52.43,
  24.43,
  7.84,
  57,
  29,
  7.84,
  57,
  0,
  7.84;

BuildingSurface:Detailed,
  F3_Perimeter_E_Roof,
  Roof,
  Roof,
  F3_Perimeter_E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  57,
  0,
  11.76,
  57,
  29,
  11.76,
  52.43,
  24.43,
  11.76,
  52.43,
  4.57,
  11.76;

BuildingSurface:Detailed,
  F3_Perimeter_E_Wall_1,
  Wall,
  Exterior Wall,
  F3_Perimeter_E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  57,
  0,
  11.76,
  57,
  0,
  7.84,
  57,
  29,
  7.84,
  57,
  29,
  11.76;

FenestrationSurface:Detailed,
  F3_Perimeter_E_Wall_1_Window,
  Window,
  Window,
  F3_Perimeter_E_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  57,
  0.3,
  10.221,
  57,
  0.3,
  8.74,
  57,
  28.7,
  8.74,
  57,
  28.7,
  10.221;

BuildingSurface:Detailed,
  F3_Perimeter_E_Wall_2,
  Wall,
  Interior Wall,
  F3_Perimeter_E,
  ,
  Surface,
  F3_Perimeter_N_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  57,
  29,
  11.76,
  57,
  29,
  7.84,
  52.43,
  24.43,
  7.84,
  52.43,
  24.43,
  11.76;

BuildingSurface:Detailed,
  F3_Perimeter_E_Wall_3,
  Wall,
  Interior Wall,
  F3_Perimeter_E,
  ,
  Surface,
  F3_Core_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  24.43,
  11.76,
  52.43,
  24.43,
  7.84,
  52.43,
  4.57,
  7.84,
  52.43,
  4.57,
  11.76;

BuildingSurface:Detailed,
  F3_Perimeter_E_Wall_4,
  Wall,
  Interior Wall,
  F3_Perimeter_E,
  ,
  Surface,
  F3_Perimeter_S_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  4.57,
  11.76,
  52.43,
  4.57,
  7.84,
  57,
  0,
  7.84,
  57,
  0,
  11.76;

BuildingSurface:Detailed,
  F3_Perimeter_N_Floor,
  Floor,
  Interior Floor,
  F3_Perimeter_N,
  ,
  Surface,
  F2_Perimeter_N_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  24.43,
  7.84,
  4.57,
  24.43,
  7.84,
  0,
  29,
  7.84,
  57,
  29,
  7.84;

BuildingSurface:Detailed,
  F3_Perimeter_N_Roof,
  Roof,
  Roof,
  F3_Perimeter_N,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  57,
  29,
  11.76,
  0,
  29,
  11.76,
  4.57,
  24.43,
  11.76,
  52.43,
  24.43,
  11.76;

BuildingSurface:Detailed,
  F3_Perimeter_N_Wall_1,
  Wall,
  Exterior Wall,
  F3_Perimeter_N,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  57,
  29,
  11.76,
  57,
  29,
  7.84,
  0,
  29,
  7.84,
  0,
  29,
  11.76;

FenestrationSurface:Detailed,
  F3_Perimeter_N_Wall_1_Window,
  Window,
  Window,
  F3_Perimeter_N_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  56.7,
  29,
  10.2851,
  56.7,
  29,
  8.74,
  0.3,
  29,
  8.74,
  0.3,
  29,
  10.2851;

BuildingSurface:Detailed,
  F3_Perimeter_N_Wall_2,
  Wall,
  Interior Wall,
  F3_Perimeter_N,
  ,
  Surface,
  F3_Perimeter_W_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  29,
  11.76,
  0,
  29,
  7.84,
  4.57,
  24.43,
  7.84,
  4.57,
  24.43,
  11.76;

BuildingSurface:Detailed,
  F3_Perimeter_N_Wall_3,
  Wall,
  Interior Wall,
  F3_Perimeter_N,
  ,
  Surface,
  F3_Core_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  24.43,
  11.76,
  4.57,
  24.43,
  7.84,
  52.43,
  24.43,
  7.84,
  52.43,
  24.43,
  11.76;

BuildingSurface:Detailed,
  F3_Perimeter_N_Wall_4,
  Wall,
  Interior Wall,
  F3_Perimeter_N,
  ,
  Surface,
  F3_Perimeter_E_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  24.43,
  11.76,
  52.43,
  24.43,
  7.84,
  57,
  29,
  7.84,
  57,
  29,
  11.76;

BuildingSurface:Detailed,
  F3_Perimeter_W_Floor,
  Floor,
  Interior Floor,
  F3_Perimeter_W,
  ,
  Surface,
  F2_Perimeter_W_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  24.43,
  7.84,
  4.57,
  4.57,
  7.84,
  0,
  0,
  7.84,
  0,
  29,
  7.84;

BuildingSurface:Detailed,
  F3_Perimeter_W_Roof,
  Roof,
  Roof,
  F3_Perimeter_W,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  29,
  11.76,
  0,
  0,
  11.76,
  4.57,
  4.57,
  11.76,
  4.57,
  24.43,
  11.76;

BuildingSurface:Detailed,
  F3_Perimeter_W_Wall_1,
  Wall,
  Exterior Wall,
  F3_Perimeter_W,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  29,
  11.76,
  0,
  29,
  7.84,
  0,
  0,
  7.84,
  0,
  0,
  11.76;

FenestrationSurface:Detailed,
  F3_Perimeter_W_Wall_1_Window,
  Window,
  Window,
  F3_Perimeter_W_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0,
  28.7,
  9.7807,
  0,
  28.7,
  8.74,
  0,
  0.3,
  8.74,
  0,
  0.3,
  9.7807;

BuildingSurface:Detailed,
  F3_Perimeter_W_Wall_2,
  Wall,
  Interior Wall,
  F3_Perimeter_W,
  ,
  Surface,
  F3_Perimeter_S_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  11.76,
  0,
  0,
  7.84,
  4.57,
  4.57,
  7.84,
  4.57,
  4.57,
  11.76;

BuildingSurface:Detailed,
  F3_Perimeter_W_Wall_3,
  Wall,
  Interior Wall,
  F3_Perimeter_W,
  ,
  Surface,
  F3_Core_Wall_4,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  11.76,
  4.57,
  4.57,
  7.84,
  4.57,
  24.43,
  7.84,
  4.57,
  24.43,
  11.76;

BuildingSurface:Detailed,
  F3_Perimeter_W_Wall_4,
  Wall,
  Interior Wall,
  F3_Perimeter_W,
  ,
  Surface,
  F3_Perimeter_N_Wall_2,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  24.43,
  11.76,
  4.57,
  24.43,
  7.84,
  0,
  29,
  7.84,
  0,
  29,
  11.76;

BuildingSurface:Detailed,
  F3_Core_Floor,
  Floor,
  Interior Floor,
  F3_Core,
  ,
  Surface,
  F2_Core_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  24.43,
  7.84,
  52.43,
  24.43,
  7.84,
  52.43,
  4.57,
  7.84,
  4.57,
  4.57,
  7.84;

BuildingSurface:Detailed,
  F3_Core_Roof,
  Roof,
  Roof,
  F3_Core,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  4.57,
  4.57,
  11.76,
  52.43,
  4.57,
  11.76,
  52.43,
  24.43,
  11.76,
  4.57,
  24.43,
  11.76;

BuildingSurface:Detailed,
  F3_Core_Wall_1,
  Wall,
  Interior Wall,
  F3_Core,
  ,
  Surface,
  F3_Perimeter_S_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  4.57,
  11.76,
  4.57,
  4.57,
  7.84,
  52.43,
  4.57,
  7.84,
  52.43,
  4.57,
  11.76;

BuildingSurface:Detailed,
  F3_Core_Wall_2,
  Wall,
  Interior Wall,
  F3_Core,
  ,
  Surface,
  F3_Perimeter_E_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  4.57,
  11.76,
  52.43,
  4.57,
  7.84,
  52.43,
  24.43,
  7.84,
  52.43,
  24.43,
  11.76;

BuildingSurface:Detailed,
  F3_Core_Wall_3,
  Wall,
  Interior Wall,
  F3_Core,
  ,
  Surface,
  F3_Perimeter_N_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  52.43,
  24.43,
  11.76,
  52.43,
  24.43,
  7.84,
  4.57,
  24.43,
  7.84,
  4.57,
  24.43,
  11.76;

BuildingSurface:Detailed,
  F3_Core_Wall_4,
  Wall,
  Interior Wall,
  F3_Core,
  ,
  Surface,
  F3_Perimeter_W_Wall_3,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.57,
  24.43,
  11.76,
  4.57,
  24.43,
  7.84,
  4.57,
  4.57,
  7.84,
  4.57,
  4.57,
  11.76;

People,
  F1_Perimeter_S People,
  F1_Perimeter_S,
  Occupancy Schedule,
  People,
  15.1189,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Perimeter_S Lights,
  F1_Perimeter_S,
  Lighting Schedule,
  Watts/Area,
  ,
  8.15,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Perimeter_S Equipment,
  F1_Perimeter_S,
  Equipment Schedule,
  Watts/Area,
  ,
  6.37,
  ,
  0,
  0.5,
  0;

People,
  F1_Perimeter_E People,
  F1_Perimeter_E,
  Occupancy Schedule,
  People,
  7.0447,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Perimeter_E Lights,
  F1_Perimeter_E,
  Lighting Schedule,
  Watts/Area,
  ,
  8.15,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Perimeter_E Equipment,
  F1_Perimeter_E,
  Equipment Schedule,
  Watts/Area,
  ,
  6.37,
  ,
  0,
  0.5,
  0;

People,
  F1_Perimeter_N People,
  F1_Perimeter_N,
  Occupancy Schedule,
  People,
  15.1189,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Perimeter_N Lights,
  F1_Perimeter_N,
  Lighting Schedule,
  Watts/Area,
  ,
  8.15,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Perimeter_N Equipment,
  F1_Perimeter_N,
  Equipment Schedule,
  Watts/Area,
  ,
  6.37,
  ,
  0,
  0.5,
  0;

People,
  F1_Perimeter_W People,
  F1_Perimeter_W,
  Occupancy Schedule,
  People,
  7.0447,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Perimeter_W Lights,
  F1_Perimeter_W,
  Lighting Schedule,
  Watts/Area,
  ,
  8.15,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Perimeter_W Equipment,
  F1_Perimeter_W,
  Equipment Schedule,
  Watts/Area,
  ,
  6.37,
  ,
  0,
  0.5,
  0;

People,
  F1_Core People,
  F1_Core,
  Occupancy Schedule,
  People,
  59.976,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Core Lights,
  F1_Core,
  Lighting Schedule,
  Watts/Area,
  ,
  8.15,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Core Equipment,
  F1_Core,
  Equipment Schedule,
  Watts/Area,
  ,
  6.37,
  ,
  0,
  0.5,
  0;

People,
  F2_Perimeter_S People,
  F2_Perimeter_S,
  Occupancy Schedule,
  People,
  15.1189,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Perimeter_S Lights,
  F2_Perimeter_S,
  Lighting Schedule,
  Watts/Area,
  ,
  8.15,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Perimeter_S Equipment,
  F2_Perimeter_S,
  Equipment Schedule,
  Watts/Area,
  ,
  6.37,
  ,
  0,
  0.5,
  0;

People,
  F2_Perimeter_E People,
  F2_Perimeter_E,
  Occupancy Schedule,
  People,
  7.0447,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Perimeter_E Lights,
  F2_Perimeter_E,
  Lighting Schedule,
  Watts/Area,
  ,
  8.15,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Perimeter_E Equipment,
  F2_Perimeter_E,
  Equipment Schedule,
  Watts/Area,
  ,
  6.37,
  ,
  0,
  0.5,
  0;

People,
  F2_Perimeter_N People,
  F2_Perimeter_N,
  Occupancy Schedule,
  People,
  15.1189,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Perimeter_N Lights,
  F2_Perimeter_N,
  Lighting Schedule,
  Watts/Area,
  ,
  8.15,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Perimeter_N Equipment,
  F2_Perimeter_N,
  Equipment Schedule,
  Watts/Area,
  ,
  6.37,
  ,
  0,
  0.5,
  0;

People,
  F2_Perimeter_W People,
  F2_Perimeter_W,
  Occupancy Schedule,
  People,
  7.0447,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Perimeter_W Lights,
  F2_Perimeter_W,
  Lighting Schedule,
  Watts/Area,
  ,
  8.15,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Perimeter_W Equipment,
  F2_Perimeter_W,
  Equipment Schedule,
  Watts/Area,
  ,
  6.37,
  ,
  0,
  0.5,
  0;

People,
  F2_Core People,
  F2_Core,
  Occupancy Schedule,
  People,
  59.976,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Core Lights,
  F2_Core,
  Lighting Schedule,
  Watts/Area,
  ,
  8.15,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Core Equipment,
  F2_Core,
  Equipment Schedule,
  Watts/Area,
  ,
  6.37,
  ,
  0,
  0.5,
  0;

People,
  F3_Perimeter_S People,
  F3_Perimeter_S,
  Occupancy Schedule,
  People,
  15.1189,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F3_Perimeter_S Lights,
  F3_Perimeter_S,
  Lighting Schedule,
  Watts/Area,
  ,
  8.15,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F3_Perimeter_S Equipment,
  F3_Perimeter_S,
  Equipment Schedule,
  Watts/Area,
  ,
  6.37,
  ,
  0,
  0.5,
  0;

People,
  F3_Perimeter_E People,
  F3_Perimeter_E,
  Occupancy Schedule,
  People,
  7.0447,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F3_Perimeter_E Lights,
  F3_Perimeter_E,
  Lighting Schedule,
  Watts/Area,
  ,
  8.15,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F3_Perimeter_E Equipment,
  F3_Perimeter_E,
  Equipment Schedule,
  Watts/Area,
  ,
  6.37,
  ,
  0,
  0.5,
  0;

People,
  F3_Perimeter_N People,
  F3_Perimeter_N,
  Occupancy Schedule,
  People,
  15.1189,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F3_Perimeter_N Lights,
  F3_Perimeter_N,
  Lighting Schedule,
  Watts/Area,
  ,
  8.15,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F3_Perimeter_N Equipment,
  F3_Perimeter_N,
  Equipment Schedule,
  Watts/Area,
  ,
  6.37,
  ,
  0,
  0.5,
  0;

People,
  F3_Perimeter_W People,
  F3_Perimeter_W,
  Occupancy Schedule,
  People,
  7.0447,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F3_Perimeter_W Lights,
  F3_Perimeter_W,
  Lighting Schedule,
  Watts/Area,
  ,
  8.15,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F3_Perimeter_W Equipment,
  F3_Perimeter_W,
  Equipment Schedule,
  Watts/Area,
  ,
  6.37,
  ,
  0,
  0.5,
  0;

People,
  F3_Core People,
  F3_Core,
  Occupancy Schedule,
  People,
  59.976,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F3_Core Lights,
  F3_Core,
  Lighting Schedule,
  Watts/Area,
  ,
  8.15,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F3_Core Equipment,
  F3_Core,
  Equipment Schedule,
  Watts/Area,
  ,
  6.37,
  ,
  0,
  0.5,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Perimeter_S Infiltration,
  F1_Perimeter_S,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.18,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Perimeter_E Infiltration,
  F1_Perimeter_E,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.18,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Perimeter_N Infiltration,
  F1_Perimeter_N,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.18,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Perimeter_W Infiltration,
  F1_Perimeter_W,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.18,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Core Infiltration,
  F1_Core,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.18,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Perimeter_S Infiltration,
  F2_Perimeter_S,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.18,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Perimeter_E Infiltration,
  F2_Perimeter_E,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.18,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Perimeter_N Infiltration,
  F2_Perimeter_N,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.18,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Perimeter_W Infiltration,
  F2_Perimeter_W,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.18,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Core Infiltration,
  F2_Core,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.18,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F3_Perimeter_S Infiltration,
  F3_Perimeter_S,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.18,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F3_Perimeter_E Infiltration,
  F3_Perimeter_E,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.18,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F3_Perimeter_N Infiltration,
  F3_Perimeter_N,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.18,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F3_Perimeter_W Infiltration,
  F3_Perimeter_W,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.18,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F3_Core Infiltration,
  F3_Core,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.18,
  1,
  0,
  0,
  0;

HVACTemplate:Thermostat,
  Thermostat,
  Heating Setpoint,
  ,
  Cooling Setpoint;

HVACTemplate:Zone:Unitary,
  F1_Perimeter_S,
  F1_Perimeter_S PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F1_Perimeter_S PSZ-HP,
  ,
  F1_Perimeter_S,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.59,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.59,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F1_Perimeter_E,
  F1_Perimeter_E PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F1_Perimeter_E PSZ-HP,
  ,
  F1_Perimeter_E,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.59,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.59,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F1_Perimeter_N,
  F1_Perimeter_N PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F1_Perimeter_N PSZ-HP,
  ,
  F1_Perimeter_N,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.59,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.59,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F1_Perimeter_W,
  F1_Perimeter_W PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F1_Perimeter_W PSZ-HP,
  ,
  F1_Perimeter_W,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.59,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.59,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F1_Core,
  F1_Core PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F1_Core PSZ-HP,
  ,
  F1_Core,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.59,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.59,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F2_Perimeter_S,
  F2_Perimeter_S PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F2_Perimeter_S PSZ-HP,
  ,
  F2_Perimeter_S,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.59,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.59,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F2_Perimeter_E,
  F2_Perimeter_E PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F2_Perimeter_E PSZ-HP,
  ,
  F2_Perimeter_E,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.59,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.59,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F2_Perimeter_N,
  F2_Perimeter_N PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F2_Perimeter_N PSZ-HP,
  ,
  F2_Perimeter_N,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.59,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.59,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F2_Perimeter_W,
  F2_Perimeter_W PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F2_Perimeter_W PSZ-HP,
  ,
  F2_Perimeter_W,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.59,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.59,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F2_Core,
  F2_Core PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F2_Core PSZ-HP,
  ,
  F2_Core,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.59,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.59,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F3_Perimeter_S,
  F3_Perimeter_S PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F3_Perimeter_S PSZ-HP,
  ,
  F3_Perimeter_S,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.59,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.59,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F3_Perimeter_E,
  F3_Perimeter_E PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F3_Perimeter_E PSZ-HP,
  ,
  F3_Perimeter_E,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.59,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.59,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F3_Perimeter_N,
  F3_Perimeter_N PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F3_Perimeter_N PSZ-HP,
  ,
  F3_Perimeter_N,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.59,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.59,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F3_Perimeter_W,
  F3_Perimeter_W PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F3_Perimeter_W PSZ-HP,
  ,
  F3_Perimeter_W,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.59,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.59,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F3_Core,
  F3_Core PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F3_Core PSZ-HP,
  ,
  F3_Core,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.59,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.59,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

Output:SQLite,
  SimpleAndTabular;

Output:Table:SummaryReports,
  AllSummary;

OutputControl:Table:Style,
  CommaAndHTML;

