Version,
  23.1;

SimulationControl,
  Yes,
  Yes,
  No,
  No,
  Yes;

Building,
  V13-school-el-paso,
  180,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  4;

Sizing:Parameters,
  1.25,
  1.15;

Site:Location,
  El Paso TX,
  31.77,
  -106.5,
  -7,
  1186;

! source: assumed (half the monthly mean air temperature plus 9 C)
Site:GroundTemperature:BuildingSurface,
  13.1,
  14.1,
  15.3,
  18.6,
  20.9,
  22.9,
  22.8,
  22.1,
  20.7,
  18.1,
  14.6,
  12.4;

SizingPeriod:DesignDay,
  El Paso International Ap  Ut Ann Htg 99.6% Condns DB,
  12,
  21,
  WinterDesignDay,
  -5.2,
  0.0,
  DefaultMultipliers,
  ,
  Wetbulb,
  -5.2,
  ,
  ,
  ,
  ,
  87865.,
  2.2,
  20,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.00;

SizingPeriod:DesignDay,
  El Paso International Ap  Ut Ann Clg .4% Condns DB=>MWB,
  7,
  21,
  SummerDesignDay,
  38.1,
  13,
  DefaultMultipliers,
  ,
  Wetbulb,
  18.1,
  ,
  ,
  ,
  ,
  87865.,
  3.9,
  280,
  No,
  No,
  No,
  ASHRAETau,
  ,
  ,
  0.605,
  1.547;

RunPeriod,
  Annual,
  1,
  1,
  2023,
  12,
  31,
  2023,
  ,
  No,
  No,
  No,
  Yes,
  Yes;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  ,
  ,
  Continuous;

ScheduleTypeLimits,
  Any Number;

Schedule:Compact,
  Occupancy Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00,
  0,
  Until: 16:00,
  0.95,
  Until: 24:00,
  0,
  For: Saturday,
  Until: 24:00,
  0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0;

Schedule:Compact,
  Lighting Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00,
  0.05,
  Until: 16:00,
  0.9,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 24:00,
  0.05,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Equipment Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00,
  0.3,
  Until: 16:00,
  0.9,
  Until: 24:00,
  0.3,
  For: Saturday,
  Until: 24:00,
  0.3,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.3;

Schedule:Compact,
  Activity Schedule,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120;

Schedule:Compact,
  Always On,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1;

Schedule:Compact,
  Heating Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  15.6,
  Until: 16:00,
  21,
  Until: 24:00,
  15.6,
  For: Saturday,
  Until: 24:00,
  15.6,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  21,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  15.6;

Schedule:Compact,
  Cooling Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  29.4,
  Until: 16:00,
  24,
  Until: 24:00,
  29.4,
  For: Saturday,
  Until: 24:00,
  29.4,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  24,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  29.4;

Material,
  Carpet pad 12mm,
  MediumRough,
  0.0127,
  0.06,
  288,
  1380,
  0.9,
  0.6,
  0.6;

Material,
  Concrete block 200mm,
  MediumRough,
  0.2,
  1.11,
  800,
  920,
  0.9,
  0.6,
  0.6;

Material,
  Cast concrete 200mm,
  MediumRough,
  0.2,
  1.73,
  2243,
  837,
  0.9,
  0.6,
  0.6;

Material,
  Gypsum board 13mm,
  MediumRough,
  0.0127,
  0.16,
  800,
  1090,
  0.9,
  0.6,
  0.6;

Material,
  Metal deck 1.5mm,
  MediumRough,
  0.0015,
  45,
  7680,
  418,
  0.9,
  0.6,
  0.6;

Material,
  Polyiso board 100mm,
  MediumRough,
  0.1,
  0.024,
  30,
  1470,
  0.9,
  0.6,
  0.6;

Material,
  Roof membrane 10mm,
  MediumRough,
  0.0095,
  0.16,
  1121,
  1460,
  0.9,
  0.6,
  0.6;

Material,
  Stucco 25mm,
  MediumRough,
  0.025,
  0.72,
  1856,
  840,
  0.9,
  0.6,
  0.6;

Material,
  XPS board 50mm,
  MediumRough,
  0.05,
  0.029,
  35,
  1400,
  0.9,
  0.6,
  0.6;

Construction,
  Exterior Wall,
  Stucco 25mm,
  XPS board 50mm,
  Concrete block 200mm,
  Gypsum board 13mm;

Construction,
  Roof,
  Roof membrane 10mm,
  Polyiso board 100mm,
  Metal deck 1.5mm;

Construction,
  Slab,
  Cast concrete 200mm,
  Carpet pad 12mm;

Construction,
  Interior Floor,
  Cast concrete 200mm;

Construction,
  Interior Ceiling,
  Cast concrete 200mm;

Construction,
  Interior Wall,
  Gypsum board 13mm,
  Gypsum board 13mm;

WindowMaterial:SimpleGlazingSystem,
  Glazing,
  2.6,
  0.42,
  0.47;

Construction,
  Window,
  Glazing;

Material,
  Door panel,
  MediumSmooth,
  0.045,
  0.15,
  600,
  1630,
  0.9,
  0.6,
  0.6;

Construction,
  Exterior Door,
  Door panel;

Zone,
  F1_Zone,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  F1_Zone_Floor,
  Floor,
  Slab,
  F1_Zone,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  6,
  0,
  47,
  0,
  15,
  47,
  0,
  15,
  14,
  0,
  69,
  14,
  0,
  69,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  F1_Zone_Roof,
  Roof,
  Roof,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  6,
  0,
  0,
  4.11,
  69,
  0,
  4.11,
  69,
  14,
  4.11,
  15,
  14,
  4.11,
  15,
  47,
  4.11,
  0,
  47,
  4.11;

BuildingSurface:Detailed,
  F1_Zone_Wall_1,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  4.11,
  0,
  0,
  0,
  69,
  0,
  0,
  69,
  0,
  4.11;

FenestrationSurface:Detailed,
  F1_Zone_Wall_1_Door,
  Door,
  Exterior Door,
  F1_Zone_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0.5,
  0,
  2.13,
  0.5,
  0,
  0,
  1.41,
  0,
  0,
  1.41,
  0,
  2.13;

FenestrationSurface:Detailed,
  F1_Zone_Wall_1_Window,
  Window,
  Window,
  F1_Zone_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  1.71,
  0,
  2.0007,
  1.71,
  0,
  0.9,
  68.7,
  0,
  0.9,
  68.7,
  0,
  2.0007;

BuildingSurface:Detailed,
  F1_Zone_Wall_2,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  69,
  0,
  4.11,
  69,
  0,
  0,
  69,
  14,
  0,
  69,
  14,
  4.11;

FenestrationSurface:Detailed,
  F1_Zone_Wall_2_Window,
  Window,
  Window,
  F1_Zone_Wall_2,
  ,
  autocalculate,
  ,
  1,
  4,
  69,
  0.3,
  2.36,
  69,
  0.3,
  0.9,
  69,
  13.7,
  0.9,
  69,
  13.7,
  2.36;

BuildingSurface:Detailed,
  F1_Zone_Wall_3,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  69,
  14,
  4.11,
  69,
  14,
  0,
  15,
  14,
  0,
  15,
  14,
  4.11;

FenestrationSurface:Detailed,
  F1_Zone_Wall_3_Window,
  Window,
  Window,
  F1_Zone_Wall_3,
  ,
  autocalculate,
  ,
  1,
  4,
  68.7,
  14,
  2.0637,
  68.7,
  14,
  0.9,
  15.3,
  14,
  0.9,
  15.3,
  14,
  2.0637;

BuildingSurface:Detailed,
  F1_Zone_Wall_4,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  15,
  14,
  4.11,
  15,
  14,
  0,
  15,
  47,
  0,
  15,
  47,
  4.11;

FenestrationSurface:Detailed,
  F1_Zone_Wall_4_Window,
  Window,
  Window,
  F1_Zone_Wall_4,
  ,
  autocalculate,
  ,
  1,
  4,
  15,
  14.3,
  2.3233,
  15,
  14.3,
  0.9,
  15,
  46.7,
  0.9,
  15,
  46.7,
  2.3233;

BuildingSurface:Detailed,
  F1_Zone_Wall_5,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  15,
  47,
  4.11,
  15,
  47,
  0,
  0,
  47,
  0,
  0,
  47,
  4.11;

FenestrationSurface:Detailed,
  F1_Zone_Wall_5_Window,
  Window,
  Window,
  F1_Zone_Wall_5,
  ,
  autocalculate,
  ,
  1,
  4,
  14.7,
  47,
  2.0988,
  14.7,
  47,
  0.9,
  0.3,
  47,
  0.9,
  0.3,
  47,
  2.0988;

BuildingSurface:Detailed,
  F1_Zone_Wall_6,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  47,
  4.11,
  0,
  47,
  0,
  0,
  0,
  0,
  0,
  0,
  4.11;

FenestrationSurface:Detailed,
  F1_Zone_Wall_6_Window,
  Window,
  Window,
  F1_Zone_Wall_6,
  ,
  autocalculate,
  ,
  1,
  4,
  0,
  46.7,
  2.3987,
  0,
  46.7,
  0.9,
  0,
  0.3,
  0.9,
  0,
  0.3,
  2.3987;

People,
  F1_Zone People,
  F1_Zone,
  Occupancy Schedule,
  People,
  336.76,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Zone Lights,
  F1_Zone,
  Lighting Schedule,
  Watts/Area,
  ,
  7.76,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Zone Equipment,
  F1_Zone,
  Equipment Schedule,
  Watts/Area,
  ,
  6.47,
  ,
  0,
  0.5,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Zone Infiltration,
  F1_Zone,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.35,
  1,
  0,
  0,
  0;

HVACTemplate:Thermostat,
  Thermostat,
  Heating Setpoint,
  ,
  Cooling Setpoint;

HVACTemplate:Zone:PTHP,
  F1_Zone,
  Thermostat,
  autosize,
  autosize,
  ,
  ,
  ,
  Flow/Person,
  0.00236,
  ,
  ,
  ,
  ,
  DrawThrough,
  0.7,
  75,
  0.9,
  SingleSpeedDX,
  ,
  autosize,
  autosize,
  3.29,
  SingleSpeedDXHeatPump,
  ,
  autosize,
  3.3,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize;

Output:SQLite,
  SimpleAndTabular;

Output:Table:SummaryReports,
  AllSummary;

OutputControl:Table:Style,
  CommaAndHTML;

