Version,
  23.1;

SimulationControl,
  Yes,
  Yes,
  No,
  No,
  Yes;

Building,
  V22-rowhouse-baltimore,
  0,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  4;

Sizing:Parameters,
  1.25,
  1.15;

Site:Location,
  Baltimore MD,
  39.17,
  -76.68,
  -5,
  45;

! source: assumed (half the monthly mean air temperature plus 9 C)
Site:GroundTemperature:BuildingSurface,
  10,
  10.1,
  13,
  15.6,
  18.2,
  20.5,
  21.7,
  21.1,
  19.2,
  15.3,
  13.5,
  10;

SizingPeriod:DesignDay,
  Baltimore Blt Washngtn IntL Ann Htg 99.6% Condns DB,
  1,
  21,
  WinterDesignDay,
  -10.6,
  0.0,
  DefaultMultipliers,
  ,
  Wetbulb,
  -10.6,
  ,
  ,
  ,
  ,
  100786.,
  3.9,
  290,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.00;

SizingPeriod:DesignDay,
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns DB=>MWB,
  7,
  21,
  SummerDesignDay,
  34.4,
  10.4,
  DefaultMultipliers,
  ,
  Wetbulb,
  23.9,
  ,
  ,
  ,
  ,
  100786.,
  4.6,
  280,
  No,
  No,
  No,
  ASHRAETau,
  ,
  ,
  0.552,
  1.769;

RunPeriod,
  Annual,
  1,
  1,
  2023,
  12,
  31,
  2023,
  ,
  No,
  No,
  No,
  Yes,
  Yes;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  ,
  ,
  Continuous;

ScheduleTypeLimits,
  Any Number;

Schedule:Compact,
  Occupancy Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00,
  1,
  Until: 08:00,
  0.5,
  Until: 09:00,
  0.3,
  Until: 17:00,
  0.2,
  Until: 18:00,
  0.6,
  Until: 19:00,
  0.8,
  Until: 22:00,
  0.9,
  Until: 24:00,
  1,
  For: Saturday,
  Until: 08:00,
  1,
  Until: 22:00,
  0.8,
  Until: 24:00,
  1,
  For: Sunday Holidays AllOtherDays,
  Until: 08:00,
  1,
  Until: 22:00,
  0.8,
  Until: 24:00,
  1;

Schedule:Compact,
  Lighting Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 06:00,
  0.05,
  Until: 07:00,
  0.3,
  Until: 08:00,
  0.4,
  Until: 09:00,
  0.2,
  Until: 17:00,
  0.1,
  Until: 18:00,
  0.4,
  Until: 19:00,
  0.6,
  Until: 21:00,
  0.8,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.3,
  Until: 24:00,
  0.1,
  For: Saturday,
  Until: 07:00,
  0.05,
  Until: 09:00,
  0.3,
  Until: 17:00,
  0.2,
  Until: 18:00,
  0.5,
  Until: 19:00,
  0.7,
  Until: 21:00,
  0.8,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.3,
  Until: 24:00,
  0.1,
  For: Sunday Holidays AllOtherDays,
  Until: 07:00,
  0.05,
  Until: 09:00,
  0.3,
  Until: 17:00,
  0.2,
  Until: 18:00,
  0.5,
  Until: 19:00,
  0.7,
  Until: 21:00,
  0.8,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.3,
  Until: 24:00,
  0.1;

Schedule:Compact,
  Equipment Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 06:00,
  0.3,
  Until: 07:00,
  0.5,
  Until: 08:00,
  0.6,
  Until: 09:00,
  0.4,
  Until: 17:00,
  0.3,
  Until: 18:00,
  0.6,
  Until: 20:00,
  0.8,
  Until: 21:00,
  0.7,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.4,
  For: Saturday,
  Until: 07:00,
  0.3,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.4,
  For: Sunday Holidays AllOtherDays,
  Until: 07:00,
  0.3,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.4;

Schedule:Compact,
  Activity Schedule,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120;

Schedule:Compact,
  Always On,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1;

Schedule:Compact,
  Heating Setpoint,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  20.6;

Schedule:Compact,
  Cooling Setpoint,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  25.3;

Material,
  Batt insulation 140mm,
  MediumRough,
  0.14,
  0.045,
  12,
  960,
  0.9,
  0.6,
  0.6;

Material,
  Face brick 100mm,
  MediumRough,
  0.1,
  0.89,
  1920,
  790,
  0.9,
  0.6,
  0.6;

Material,
  Carpet pad 12mm,
  MediumRough,
  0.0127,
  0.06,
  288,
  1380,
  0.9,
  0.6,
  0.6;

Material,
  Cast concrete 200mm,
  MediumRough,
  0.2,
  1.73,
  2243,
  837,
  0.9,
  0.6,
  0.6;

Material,
  Gypsum board 13mm,
  MediumRough,
  0.0127,
  0.16,
  800,
  1090,
  0.9,
  0.6,
  0.6;

Material,
  Mineral wool 100mm,
  MediumRough,
  0.1,
  0.036,
  64,
  840,
  0.9,
  0.6,
  0.6;

Material,
  Plywood 16mm,
  MediumRough,
  0.0159,
  0.12,
  544,
  1210,
  0.9,
  0.6,
  0.6;

Material,
  Roof membrane 10mm,
  MediumRough,
  0.0095,
  0.16,
  1121,
  1460,
  0.9,
  0.6,
  0.6;

Construction,
  Exterior Wall,
  Face brick 100mm,
  Mineral wool 100mm,
  Gypsum board 13mm;

Construction,
  Roof,
  Roof membrane 10mm,
  Plywood 16mm,
  Batt insulation 140mm,
  Gypsum board 13mm;

Construction,
  Slab,
  Cast concrete 200mm,
  Carpet pad 12mm;

Construction,
  Interior Floor,
  Cast concrete 200mm;

Construction,
  Interior Ceiling,
  Cast concrete 200mm;

Construction,
  Interior Wall,
  Gypsum board 13mm,
  Gypsum board 13mm;

WindowMaterial:SimpleGlazingSystem,
  Glazing,
  3.22,
  0.34,
  0.51;

Construction,
  Window,
  Glazing;

Material,
  Door panel,
  MediumSmooth,
  0.045,
  0.15,
  600,
  1630,
  0.9,
  0.6,
  0.6;

Construction,
  Exterior Door,
  Door panel;

Zone,
  F1_Zone,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Zone,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  F1_Zone_Floor,
  Floor,
  Slab,
  F1_Zone,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  12.5,
  0,
  6.2,
  12.5,
  0,
  6.2,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  F1_Zone_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Zone,
  ,
  Surface,
  F2_Zone_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  2.83,
  6.2,
  0,
  2.83,
  6.2,
  12.5,
  2.83,
  0,
  12.5,
  2.83;

BuildingSurface:Detailed,
  F1_Zone_Wall_1,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  2.83,
  0,
  0,
  0,
  6.2,
  0,
  0,
  6.2,
  0,
  2.83;

FenestrationSurface:Detailed,
  F1_Zone_Wall_1_Door,
  Door,
  Exterior Door,
  F1_Zone_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0.5,
  0,
  2.13,
  0.5,
  0,
  0,
  1.41,
  0,
  0,
  1.41,
  0,
  2.13;

FenestrationSurface:Detailed,
  F1_Zone_Wall_1_Window,
  Window,
  Window,
  F1_Zone_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  1.71,
  0,
  2.53,
  1.71,
  0,
  0.9,
  5.9,
  0,
  0.9,
  5.9,
  0,
  2.53;

BuildingSurface:Detailed,
  F1_Zone_Wall_2,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.2,
  0,
  2.83,
  6.2,
  0,
  0,
  6.2,
  12.5,
  0,
  6.2,
  12.5,
  2.83;

BuildingSurface:Detailed,
  F1_Zone_Wall_3,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  6.2,
  12.5,
  2.83,
  6.2,
  12.5,
  0,
  0,
  12.5,
  0,
  0,
  12.5,
  2.83;

FenestrationSurface:Detailed,
  F1_Zone_Wall_3_Window,
  Window,
  Window,
  F1_Zone_Wall_3,
  ,
  autocalculate,
  ,
  1,
  4,
  4.8546,
  12.5,
  1.9,
  4.8546,
  12.5,
  0.9,
  1.3454,
  12.5,
  0.9,
  1.3454,
  12.5,
  1.9;

BuildingSurface:Detailed,
  F1_Zone_Wall_4,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  12.5,
  2.83,
  0,
  12.5,
  0,
  0,
  0,
  0,
  0,
  0,
  2.83;

BuildingSurface:Detailed,
  F2_Zone_Floor,
  Floor,
  Interior Floor,
  F2_Zone,
  ,
  Surface,
  F1_Zone_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  12.5,
  2.83,
  6.2,
  12.5,
  2.83,
  6.2,
  0,
  2.83,
  0,
  0,
  2.83;

BuildingSurface:Detailed,
  F2_Zone_Roof,
  Roof,
  Roof,
  F2_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  5.66,
  6.2,
  0,
  5.66,
  6.2,
  12.5,
  5.66,
  0,
  12.5,
  5.66;

BuildingSurface:Detailed,
  F2_Zone_Wall_1,
  Wall,
  Exterior Wall,
  F2_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  5.66,
  0,
  0,
  2.83,
  6.2,
  0,
  2.83,
  6.2,
  0,
  5.66;

FenestrationSurface:Detailed,
  F2_Zone_Wall_1_Window,
  Window,
  Window,
  F2_Zone_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0.3,
  0,
  4.952,
  0.3,
  0,
  3.73,
  5.9,
  0,
  3.73,
  5.9,
  0,
  4.952;

BuildingSurface:Detailed,
  F2_Zone_Wall_2,
  Wall,
  Exterior Wall,
  F2_Zone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.2,
  0,
  5.66,
  6.2,
  0,
  2.83,
  6.2,
  12.5,
  2.83,
  6.2,
  12.5,
  5.66;

BuildingSurface:Detailed,
  F2_Zone_Wall_3,
  Wall,
  Exterior Wall,
  F2_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  6.2,
  12.5,
  5.66,
  6.2,
  12.5,
  2.83,
  0,
  12.5,
  2.83,
  0,
  12.5,
  5.66;

FenestrationSurface:Detailed,
  F2_Zone_Wall_3_Window,
  Window,
  Window,
  F2_Zone_Wall_3,
  ,
  autocalculate,
  ,
  1,
  4,
  4.8546,
  12.5,
  4.73,
  4.8546,
  12.5,
  3.73,
  1.3454,
  12.5,
  3.73,
  1.3454,
  12.5,
  4.73;

BuildingSurface:Detailed,
  F2_Zone_Wall_4,
  Wall,
  Exterior Wall,
  F2_Zone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  12.5,
  5.66,
  0,
  12.5,
  2.83,
  0,
  0,
  2.83,
  0,
  0,
  5.66;

People,
  F1_Zone People,
  F1_Zone,
  Occupancy Schedule,
  People,
  1,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Zone Lights,
  F1_Zone,
  Lighting Schedule,
  Watts/Area,
  ,
  3.54,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Zone Equipment,
  F1_Zone,
  Equipment Schedule,
  Watts/Area,
  ,
  3.49,
  ,
  0,
  0.5,
  0;

People,
  F2_Zone People,
  F2_Zone,
  Occupancy Schedule,
  People,
  1,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Zone Lights,
  F2_Zone,
  Lighting Schedule,
  Watts/Area,
  ,
  3.54,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Zone Equipment,
  F2_Zone,
  Equipment Schedule,
  Watts/Area,
  ,
  3.49,
  ,
  0,
  0.5,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Zone Infiltration,
  F1_Zone,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.22,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Zone Infiltration,
  F2_Zone,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.22,
  1,
  0,
  0,
  0;

HVACTemplate:Thermostat,
  Thermostat,
  Heating Setpoint,
  ,
  Cooling Setpoint;

HVACTemplate:Zone:Unitary,
  F1_Zone,
  F1_Zone PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F1_Zone PSZ-HP,
  ,
  F1_Zone,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.45,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.28,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F2_Zone,
  F2_Zone PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F2_Zone PSZ-HP,
  ,
  F2_Zone,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.45,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.28,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

Output:SQLite,
  SimpleAndTabular;

Output:Table:SummaryReports,
  AllSummary;

OutputControl:Table:Style,
  CommaAndHTML;

