Version,
  23.1;

SimulationControl,
  Yes,
  Yes,
  No,
  No,
  Yes;

Building,
  V23-rowhouse-seattle,
  180,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  4;

Sizing:Parameters,
  1.25,
  1.15;

Site:Location,
  Seattle WA,
  47.47,
  -122.32,
  -8,
  122;

! source: assumed (half the monthly mean air temperature plus 9 C)
Site:GroundTemperature:BuildingSurface,
  11.2,
  11.9,
  13.2,
  14.4,
  15.5,
  16.8,
  17.8,
  18.4,
  16.5,
  14.7,
  13,
  11.7;

SizingPeriod:DesignDay,
  Seattle Seattle Tacoma Intl A Ann Htg 99.6% Condns DB,
  12,
  21,
  WinterDesignDay,
  -4.2,
  0.0,
  DefaultMultipliers,
  ,
  Wetbulb,
  -4.2,
  ,
  ,
  ,
  ,
  99868.,
  4.3,
  20,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.00;

SizingPeriod:DesignDay,
  Seattle Seattle Tacoma Intl A Ann Clg .4% Condns DB=>MWB,
  8,
  21,
  SummerDesignDay,
  29.4,
  10.4,
  DefaultMultipliers,
  ,
  Wetbulb,
  18.3,
  ,
  ,
  ,
  ,
  99868.,
  4.2,
  350,
  No,
  No,
  No,
  ASHRAETau,
  ,
  ,
  0.352,
  2.561;

RunPeriod,
  Annual,
  1,
  1,
  2023,
  12,
  31,
  2023,
  ,
  No,
  No,
  No,
  Yes,
  Yes;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  ,
  ,
  Continuous;

ScheduleTypeLimits,
  Any Number;

Schedule:Compact,
  Occupancy Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00,
  1,
  Until: 08:00,
  0.5,
  Until: 09:00,
  0.3,
  Until: 17:00,
  0.2,
  Until: 18:00,
  0.6,
  Until: 19:00,
  0.8,
  Until: 22:00,
  0.9,
  Until: 24:00,
  1,
  For: Saturday,
  Until: 08:00,
  1,
  Until: 22:00,
  0.8,
  Until: 24:00,
  1,
  For: Sunday Holidays AllOtherDays,
  Until: 08:00,
  1,
  Until: 22:00,
  0.8,
  Until: 24:00,
  1;

Schedule:Compact,
  Lighting Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 06:00,
  0.05,
  Until: 07:00,
  0.3,
  Until: 08:00,
  0.4,
  Until: 09:00,
  0.2,
  Until: 17:00,
  0.1,
  Until: 18:00,
  0.4,
  Until: 19:00,
  0.6,
  Until: 21:00,
  0.8,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.3,
  Until: 24:00,
  0.1,
  For: Saturday,
  Until: 07:00,
  0.05,
  Until: 09:00,
  0.3,
  Until: 17:00,
  0.2,
  Until: 18:00,
  0.5,
  Until: 19:00,
  0.7,
  Until: 21:00,
  0.8,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.3,
  Until: 24:00,
  0.1,
  For: Sunday Holidays AllOtherDays,
  Until: 07:00,
  0.05,
  Until: 09:00,
  0.3,
  Until: 17:00,
  0.2,
  Until: 18:00,
  0.5,
  Until: 19:00,
  0.7,
  Until: 21:00,
  0.8,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.3,
  Until: 24:00,
  0.1;

Schedule:Compact,
  Equipment Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 06:00,
  0.3,
  Until: 07:00,
  0.5,
  Until: 08:00,
  0.6,
  Until: 09:00,
  0.4,
  Until: 17:00,
  0.3,
  Until: 18:00,
  0.6,
  Until: 20:00,
  0.8,
  Until: 21:00,
  0.7,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.4,
  For: Saturday,
  Until: 07:00,
  0.3,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.4,
  For: Sunday Holidays AllOtherDays,
  Until: 07:00,
  0.3,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.4;

Schedule:Compact,
  Activity Schedule,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120;

Schedule:Compact,
  Always On,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1;

Schedule:Compact,
  Heating Setpoint,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  20.7;

Schedule:Compact,
  Cooling Setpoint,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  25;

Material,
  Batt insulation 140mm,
  MediumRough,
  0.14,
  0.045,
  12,
  960,
  0.9,
  0.6,
  0.6;

Material,
  Carpet pad 12mm,
  MediumRough,
  0.0127,
  0.06,
  288,
  1380,
  0.9,
  0.6,
  0.6;

Material,
  Cast concrete 200mm,
  MediumRough,
  0.2,
  1.73,
  2243,
  837,
  0.9,
  0.6,
  0.6;

Material,
  Gypsum board 13mm,
  MediumRough,
  0.0127,
  0.16,
  800,
  1090,
  0.9,
  0.6,
  0.6;

Material,
  OSB sheathing 12mm,
  MediumRough,
  0.0127,
  0.12,
  640,
  1210,
  0.9,
  0.6,
  0.6;

Material,
  Plywood 16mm,
  MediumRough,
  0.0159,
  0.12,
  544,
  1210,
  0.9,
  0.6,
  0.6;

Material,
  Roof membrane 10mm,
  MediumRough,
  0.0095,
  0.16,
  1121,
  1460,
  0.9,
  0.6,
  0.6;

Material,
  Stucco 25mm,
  MediumRough,
  0.025,
  0.72,
  1856,
  840,
  0.9,
  0.6,
  0.6;

Material,
  XPS board 50mm,
  MediumRough,
  0.05,
  0.029,
  35,
  1400,
  0.9,
  0.6,
  0.6;

Construction,
  Exterior Wall,
  Stucco 25mm,
  XPS board 50mm,
  OSB sheathing 12mm,
  Batt insulation 140mm,
  Gypsum board 13mm;

Construction,
  Roof,
  Roof membrane 10mm,
  Plywood 16mm,
  Batt insulation 140mm,
  Gypsum board 13mm;

Construction,
  Slab,
  Cast concrete 200mm,
  Carpet pad 12mm;

Construction,
  Interior Floor,
  Cast concrete 200mm;

Construction,
  Interior Ceiling,
  Cast concrete 200mm;

Construction,
  Interior Wall,
  Gypsum board 13mm,
  Gypsum board 13mm;

WindowMaterial:SimpleGlazingSystem,
  Glazing,
  3.29,
  0.33,
  0.57;

Construction,
  Window,
  Glazing;

Material,
  Door panel,
  MediumSmooth,
  0.045,
  0.15,
  600,
  1630,
  0.9,
  0.6,
  0.6;

Construction,
  Exterior Door,
  Door panel;

Zone,
  F1_Zone,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Zone,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  F1_Zone_Floor,
  Floor,
  Slab,
  F1_Zone,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  11.2,
  0,
  7.3,
  11.2,
  0,
  7.3,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  F1_Zone_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Zone,
  ,
  Surface,
  F2_Zone_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  3.09,
  7.3,
  0,
  3.09,
  7.3,
  11.2,
  3.09,
  0,
  11.2,
  3.09;

BuildingSurface:Detailed,
  F1_Zone_Wall_1,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  3.09,
  0,
  0,
  0,
  7.3,
  0,
  0,
  7.3,
  0,
  3.09;

FenestrationSurface:Detailed,
  F1_Zone_Wall_1_Door,
  Door,
  Exterior Door,
  F1_Zone_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0.5,
  0,
  2.13,
  0.5,
  0,
  0,
  1.41,
  0,
  0,
  1.41,
  0,
  2.13;

FenestrationSurface:Detailed,
  F1_Zone_Wall_1_Window,
  Window,
  Window,
  F1_Zone_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  1.71,
  0,
  2.3071,
  1.71,
  0,
  0.9,
  7,
  0,
  0.9,
  7,
  0,
  2.3071;

BuildingSurface:Detailed,
  F1_Zone_Wall_2,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  7.3,
  0,
  3.09,
  7.3,
  0,
  0,
  7.3,
  11.2,
  0,
  7.3,
  11.2,
  3.09;

BuildingSurface:Detailed,
  F1_Zone_Wall_3,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  7.3,
  11.2,
  3.09,
  7.3,
  11.2,
  0,
  0,
  11.2,
  0,
  0,
  11.2,
  3.09;

FenestrationSurface:Detailed,
  F1_Zone_Wall_3_Window,
  Window,
  Window,
  F1_Zone_Wall_3,
  ,
  autocalculate,
  ,
  1,
  4,
  5.9057,
  11.2,
  1.9,
  5.9057,
  11.2,
  0.9,
  1.3943,
  11.2,
  0.9,
  1.3943,
  11.2,
  1.9;

BuildingSurface:Detailed,
  F1_Zone_Wall_4,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  11.2,
  3.09,
  0,
  11.2,
  0,
  0,
  0,
  0,
  0,
  0,
  3.09;

BuildingSurface:Detailed,
  F2_Zone_Floor,
  Floor,
  Interior Floor,
  F2_Zone,
  ,
  Surface,
  F1_Zone_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  11.2,
  3.09,
  7.3,
  11.2,
  3.09,
  7.3,
  0,
  3.09,
  0,
  0,
  3.09;

BuildingSurface:Detailed,
  F2_Zone_Roof,
  Roof,
  Roof,
  F2_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  6.18,
  7.3,
  0,
  6.18,
  7.3,
  11.2,
  6.18,
  0,
  11.2,
  6.18;

BuildingSurface:Detailed,
  F2_Zone_Wall_1,
  Wall,
  Exterior Wall,
  F2_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  6.18,
  0,
  0,
  3.09,
  7.3,
  0,
  3.09,
  7.3,
  0,
  6.18;

FenestrationSurface:Detailed,
  F2_Zone_Wall_1_Window,
  Window,
  Window,
  F2_Zone_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0.3,
  0,
  5.101,
  0.3,
  0,
  3.99,
  7,
  0,
  3.99,
  7,
  0,
  5.101;

BuildingSurface:Detailed,
  F2_Zone_Wall_2,
  Wall,
  Exterior Wall,
  F2_Zone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  7.3,
  0,
  6.18,
  7.3,
  0,
  3.09,
  7.3,
  11.2,
  3.09,
  7.3,
  11.2,
  6.18;

BuildingSurface:Detailed,
  F2_Zone_Wall_3,
  Wall,
  Exterior Wall,
  F2_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  7.3,
  11.2,
  6.18,
  7.3,
  11.2,
  3.09,
  0,
  11.2,
  3.09,
  0,
  11.2,
  6.18;

FenestrationSurface:Detailed,
  F2_Zone_Wall_3_Window,
  Window,
  Window,
  F2_Zone_Wall_3,
  ,
  autocalculate,
  ,
  1,
  4,
  5.9057,
  11.2,
  4.99,
  5.9057,
  11.2,
  3.99,
  1.3943,
  11.2,
  3.99,
  1.3943,
  11.2,
  4.99;

BuildingSurface:Detailed,
  F2_Zone_Wall_4,
  Wall,
  Exterior Wall,
  F2_Zone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  11.2,
  6.18,
  0,
  11.2,
  3.09,
  0,
  0,
  3.09,
  0,
  0,
  6.18;

People,
  F1_Zone People,
  F1_Zone,
  Occupancy Schedule,
  People,
  1.5,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Zone Lights,
  F1_Zone,
  Lighting Schedule,
  Watts/Area,
  ,
  5.99,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Zone Equipment,
  F1_Zone,
  Equipment Schedule,
  Watts/Area,
  ,
  6.49,
  ,
  0,
  0.5,
  0;

People,
  F2_Zone People,
  F2_Zone,
  Occupancy Schedule,
  People,
  1.5,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Zone Lights,
  F2_Zone,
  Lighting Schedule,
  Watts/Area,
  ,
  5.99,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Zone Equipment,
  F2_Zone,
  Equipment Schedule,
  Watts/Area,
  ,
  6.49,
  ,
  0,
  0.5,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Zone Infiltration,
  F1_Zone,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.35,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Zone Infiltration,
  F2_Zone,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.35,
  1,
  0,
  0,
  0;

HVACTemplate:Thermostat,
  Thermostat,
  Heating Setpoint,
  ,
  Cooling Setpoint;

HVACTemplate:Zone:PTHP,
  F1_Zone,
  Thermostat,
  autosize,
  autosize,
  ,
  ,
  ,
  Flow/Person,
  0.00236,
  ,
  ,
  ,
  ,
  DrawThrough,
  0.7,
  75,
  0.9,
  SingleSpeedDX,
  ,
  autosize,
  autosize,
  3.32,
  SingleSpeedDXHeatPump,
  ,
  autosize,
  3.47,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize;

HVACTemplate:Zone:PTHP,
  F2_Zone,
  Thermostat,
  autosize,
  autosize,
  ,
  ,
  ,
  Flow/Person,
  0.00236,
  ,
  ,
  ,
  ,
  DrawThrough,
  0.7,
  75,
  0.9,
  SingleSpeedDX,
  ,
  autosize,
  autosize,
  3.32,
  SingleSpeedDXHeatPump,
  ,
  autosize,
  3.47,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize;

Output:SQLite,
  SimpleAndTabular;

Output:Table:SummaryReports,
  AllSummary;

OutputControl:Table:Style,
  CommaAndHTML;

