! iUnit modular apartment (NREL) - Golden, CO. Generated from Project 1 description + Appendices A-C.
! Units: SI (inputs converted from the imperial values in the description). HVAC via HVACTemplate (run ExpandObjects / energyplus -x).

Version,
  23.1;                           !- Version Identifier

SimulationControl,
  Yes,                            !- Do Zone Sizing Calculation
  Yes,                            !- Do System Sizing Calculation
  No,                             !- Do Plant Sizing Calculation
  No,                             !- Run Simulation for Sizing Periods
  Yes;                            !- Run Simulation for Weather File Run Periods

Building,
  iUnit,                          !- Name
  0,                              !- North Axis {deg}
  Suburbs,                        !- Terrain
  0.04,                           !- Loads Convergence Tolerance Value
  0.4,                            !- Temperature Convergence Tolerance Value
  FullExterior,                   !- Solar Distribution
  25,                             !- Maximum Number of Warmup Days
  6;                              !- Minimum Number of Warmup Days

Timestep,
  6;                              !- Number of Timesteps per Hour

RunPeriod,
  iUnit measured period,          !- Name
  1,                              !- Begin Month
  1,                              !- Begin Day of Month
  2021,                           !- Begin Year
  4,                              !- End Month
  25,                             !- End Day of Month
  2021,                           !- End Year
  Friday,                         !- Day of Week for Start Day
  No,                             !- Use Weather File Holidays and Special Days
  No,                             !- Use Weather File Daylight Saving Period
  No,                             !- Apply Weekend Holiday Rule
  Yes,                            !- Use Weather File Rain Indicators
  Yes;                            !- Use Weather File Snow Indicators

Site:Location,
  Denver Centennial Golden Nr CO USA,!- Name
  39.74,                          !- Latitude
  -105.18,                        !- Longitude
  -7.0,                           !- Time Zone
  1829;                           !- Elevation {m}

Site:WaterMainsTemperature,
  Correlation,                    !- Calculation Method
  ,                               !- Temperature Schedule Name
  9.5,                            !- Annual Average Outdoor Air Temperature {C}
  20;                             !- Max Difference Monthly Averages {deltaC}

SizingPeriod:DesignDay,
  Golden Htg 99.6% Design Day,    !- Name
  1,                              !- Month
  21,                             !- Day of Month
  WinterDesignDay,                !- Day Type
  -17.8,                          !- Maximum Dry-Bulb Temperature {C}
  0,                              !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,             !- Dry-Bulb Temperature Range Modifier Type
  ,                               !- Modifier Day Schedule Name
  Wetbulb,                        !- Humidity Condition Type
  -17.8,                          !- Wetbulb at Maximum Dry-Bulb {C}
  ,                               !- Humidity Day Schedule
  ,                               !- Humidity Ratio
  ,                               !- Enthalpy
  ,                               !- Daily Wet-Bulb Range
  81000,                          !- Barometric Pressure {Pa}
  2.8,                            !- Wind Speed {m/s}
  140,                            !- Wind Direction {deg}
  No,                             !- Rain Indicator
  No,                             !- Snow Indicator
  No,                             !- Daylight Saving Time Indicator
  ASHRAEClearSky,                 !- Solar Model Indicator
  ,                               !- Beam Solar Day Schedule
  ,                               !- Diffuse Solar Day Schedule
  ,                               !- taub
  ,                               !- taud
  0.0;                            !- Sky Clearness

SizingPeriod:DesignDay,
  Golden Clg 0.4% Design Day,     !- Name
  7,                              !- Month
  21,                             !- Day of Month
  SummerDesignDay,                !- Day Type
  33.0,                           !- Maximum Dry-Bulb Temperature {C}
  15.1,                           !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,             !- Dry-Bulb Temperature Range Modifier Type
  ,                               !- Modifier Day Schedule Name
  Wetbulb,                        !- Humidity Condition Type
  15.5,                           !- Wetbulb at Maximum Dry-Bulb {C}
  ,                               !- Humidity Day Schedule
  ,                               !- Humidity Ratio
  ,                               !- Enthalpy
  ,                               !- Daily Wet-Bulb Range
  81000,                          !- Barometric Pressure {Pa}
  4.6,                            !- Wind Speed {m/s}
  0,                              !- Wind Direction {deg}
  No,                             !- Rain Indicator
  No,                             !- Snow Indicator
  No,                             !- Daylight Saving Time Indicator
  ASHRAEClearSky,                 !- Solar Model Indicator
  ,                               !- Beam Solar Day Schedule
  ,                               !- Diffuse Solar Day Schedule
  ,                               !- taub
  ,                               !- taud
  1.0;                            !- Sky Clearness

ScheduleTypeLimits,
  Fraction,                       !- Name
  0,                              !- Lower
  1,                              !- Upper
  Continuous;                     !- Numeric Type

ScheduleTypeLimits,
  ActivityLevel,                  !- Name
  0,                              !- Lower
  1000,                           !- Upper
  Continuous;                     !- Numeric Type

Schedule:Compact,
  Always On,                      !- Name
  Fraction,                       !- Type Limits
  Through: 12/31,                 !- 
  For: AllDays,                   !- 
  Until: 24:00, 1.0;              !-

Schedule:Compact,
  Business Hours,                 !- Name
  Fraction,                       !- Type Limits
  Through: 12/31,                 !- 
  For: Monday Tuesday Wednesday Thursday SummerDesignDay,!- 
  Until: 08:00, 0.0,              !- 
  Until: 17:00, 1.0,              !- 
  Until: 24:00, 0.0,              !- 
  For: Friday,                    !- 
  Until: 08:00, 0.0,              !- 
  Until: 16:00, 1.0,              !- 
  Until: 24:00, 0.0,              !- 
  For: AllOtherDays,              !- 
  Until: 24:00, 0.0;              !-

Schedule:Compact,
  Activity Level,                 !- Name
  ActivityLevel,                  !- Type Limits
  Through: 12/31,                 !- 
  For: AllDays,                   !- 
  Until: 24:00, 120;              !-

Schedule:File,
  Background Electricity Fraction,!- Name
  Fraction,                       !- Type Limits
  C:/UAStudy/Spring2026/Claude/Project3/tests/test6/output/Schedule_electricity.csv,!- File Name
  2,                              !- Column Number
  1,                              !- Rows to Skip at Top
  8760,                           !- Number of Hours of Data
  Comma,                          !- Column Separator
  No,                             !- Interpolate to Timestep
  60,                             !- Minutes per Item
  No;                             !- Adjust Schedule for Daylight Savings

Material,
  Rodent Barrier HDPE,            !- Name
  Smooth,                         !- Roughness
  0.00127,                        !- Thickness {m}
  0.50073,                        !- Conductivity {W/m-K}
  949.897,                        !- Density {kg/m3}
  1820.00,                        !- Specific Heat {J/kg-K}
  0.9,                            !- Thermal Absorptance
  0.7,                            !- Solar Absorptance
  0.7;                            !- Visible Absorptance

Material,
  Floor Insulated Joist Layer,    !- Name
  Smooth,                         !- Roughness
  0.36733,                        !- Thickness {m}
  0.04792,                        !- Conductivity {W/m-K}
  101.493,                        !- Density {kg/m3}
  986.83,                         !- Specific Heat {J/kg-K}
  0.9,                            !- Thermal Absorptance
  0.7,                            !- Solar Absorptance
  0.7;                            !- Visible Absorptance

Material,
  Floor OSB,                      !- Name
  Smooth,                         !- Roughness
  0.04445,                        !- Thickness {m}
  0.11913,                        !- Conductivity {W/m-K}
  543.988,                        !- Density {kg/m3}
  1209.99,                        !- Specific Heat {J/kg-K}
  0.9,                            !- Thermal Absorptance
  0.7,                            !- Solar Absorptance
  0.7;                            !- Visible Absorptance

Material,
  Floor Plywood,                  !- Name
  Smooth,                         !- Roughness
  0.00635,                        !- Thickness {m}
  0.11538,                        !- Conductivity {W/m-K}
  543.988,                        !- Density {kg/m3}
  1209.99,                        !- Specific Heat {J/kg-K}
  0.9,                            !- Thermal Absorptance
  0.7,                            !- Solar Absorptance
  0.7;                            !- Visible Absorptance

Material,
  Roof EPDM Rubber,               !- Name
  Smooth,                         !- Roughness
  0.00254,                        !- Thickness {m}
  0.20031,                        !- Conductivity {W/m-K}
  1009.165,                       !- Density {kg/m3}
  2009.66,                        !- Specific Heat {J/kg-K}
  0.9,                            !- Thermal Absorptance
  0.3,                            !- Solar Absorptance
  0.7;                            !- Visible Absorptance

Material,
  Roof OSB,                       !- Name
  Smooth,                         !- Roughness
  0.01270,                        !- Thickness {m}
  0.11918,                        !- Conductivity {W/m-K}
  543.988,                        !- Density {kg/m3}
  1209.99,                        !- Specific Heat {J/kg-K}
  0.9,                            !- Thermal Absorptance
  0.7,                            !- Solar Absorptance
  0.7;                            !- Visible Absorptance

Material,
  Roof Insulated Truss Layer,     !- Name
  Smooth,                         !- Roughness
  0.94932,                        !- Thickness {m}
  0.04940,                        !- Conductivity {W/m-K}
  52.797,                         !- Density {kg/m3}
  795.49,                         !- Specific Heat {J/kg-K}
  0.9,                            !- Thermal Absorptance
  0.7,                            !- Solar Absorptance
  0.7;                            !- Visible Absorptance

Material,
  Drywall 5/8in,                  !- Name
  MediumSmooth,                   !- Roughness
  0.01588,                        !- Thickness {m}
  0.16024,                        !- Conductivity {W/m-K}
  799.964,                        !- Density {kg/m3}
  1089.99,                        !- Specific Heat {J/kg-K}
  0.9,                            !- Thermal Absorptance
  0.7,                            !- Solar Absorptance
  0.7;                            !- Visible Absorptance

Material,
  Wall Exterior Finish OSB,       !- Name
  Smooth,                         !- Roughness
  0.01588,                        !- Thickness {m}
  0.11918,                        !- Conductivity {W/m-K}
  543.988,                        !- Density {kg/m3}
  1209.99,                        !- Specific Heat {J/kg-K}
  0.9,                            !- Thermal Absorptance
  0.5,                            !- Solar Absorptance
  0.7;                            !- Visible Absorptance

Material,
  Wall Rigid Insulation,          !- Name
  Smooth,                         !- Roughness
  0.02540,                        !- Thickness {m}
  0.02884,                        !- Conductivity {W/m-K}
  36.500,                         !- Density {kg/m3}
  1498.87,                        !- Specific Heat {J/kg-K}
  0.9,                            !- Thermal Absorptance
  0.7,                            !- Solar Absorptance
  0.7;                            !- Visible Absorptance

Material,
  Wall OSB,                       !- Name
  Smooth,                         !- Roughness
  0.01270,                        !- Thickness {m}
  0.11918,                        !- Conductivity {W/m-K}
  543.988,                        !- Density {kg/m3}
  1209.99,                        !- Specific Heat {J/kg-K}
  0.9,                            !- Thermal Absorptance
  0.7,                            !- Solar Absorptance
  0.7;                            !- Visible Absorptance

Material,
  Wall Stud Layer,                !- Name
  Smooth,                         !- Roughness
  0.13970,                        !- Thickness {m}
  0.04221,                        !- Conductivity {W/m-K}
  120.796,                        !- Density {kg/m3}
  1077.26,                        !- Specific Heat {J/kg-K}
  0.9,                            !- Thermal Absorptance
  0.7,                            !- Solar Absorptance
  0.7;                            !- Visible Absorptance

Material,
  Door EPS,                       !- Name
  MediumSmooth,                   !- Roughness
  0.03810,                        !- Thickness {m}
  0.02943,                        !- Conductivity
  24.0,                           !- Density
  1210.0,                         !- Specific Heat
  0.9,                            !- Thermal Absorptance
  0.7,                            !- Solar Absorptance
  0.7;                            !- Visible Absorptance

Material:AirGap,
  Interior Wall Cavity,           !- Name
  0.17;                           !- Thermal Resistance {m2-K/W}

WindowMaterial:SimpleGlazingSystem,
  iUnit Window Glazing,           !- Name
  1.2663,                         !- U-Factor {W/m2-K}
  0.43,                           !- Solar Heat Gain Coefficient
  0.42;                           !- Visible Transmittance

Construction,
  Floor,                          !- Name
  Rodent Barrier HDPE,            !- Outside
  Floor Insulated Joist Layer,    !- L2
  Floor OSB,                      !- L3
  Floor Plywood;                  !- Inside

Construction,
  Roof,                           !- Name
  Roof EPDM Rubber,               !- Outside
  Roof OSB,                       !- L2
  Roof Insulated Truss Layer,     !- L3
  Drywall 5/8in;                  !- Inside

Construction,
  Exterior Wall,                  !- Name
  Wall Exterior Finish OSB,       !- Outside
  Wall Rigid Insulation,          !- L2
  Wall OSB,                       !- L3
  Wall Stud Layer,                !- L4
  Drywall 5/8in;                  !- Inside

Construction,
  Interior Wall,                  !- Name
  Drywall 5/8in,                  !- Side 1
  Interior Wall Cavity,           !- Cavity
  Drywall 5/8in;                  !- Side 2

Construction,
  Exterior Door,                  !- Name
  Door EPS;                       !- Layer

Construction,
  Exterior Window,                !- Name
  iUnit Window Glazing;           !- Layer

GlobalGeometryRules,
  UpperLeftCorner,                !- Starting Vertex Position
  Counterclockwise,               !- Vertex Entry Direction
  World;                          !- Coordinate System

Zone,
  Zone1_Livingroom,               !- Name
  0,                              !- Direction of Relative North
  0,                              !- X
  0,                              !- Y
  0,                              !- Z
  1,                              !- Type
  1,                              !- Multiplier
  autocalculate,                  !- Ceiling Height
  autocalculate,                  !- Volume
  autocalculate;                  !- Floor Area

Zone,
  Zone2_Bathroom,                 !- Name
  0,                              !- Direction of Relative North
  0,                              !- X
  0,                              !- Y
  0,                              !- Z
  1,                              !- Type
  1,                              !- Multiplier
  autocalculate,                  !- Ceiling Height
  autocalculate,                  !- Volume
  autocalculate;                  !- Floor Area

Zone,
  Zone3_Storage,                  !- Name
  0,                              !- Direction of Relative North
  0,                              !- X
  0,                              !- Y
  0,                              !- Z
  1,                              !- Type
  1,                              !- Multiplier
  autocalculate,                  !- Ceiling Height
  autocalculate,                  !- Volume
  autocalculate;                  !- Floor Area

BuildingSurface:Detailed,
  Z1_Floor,                       !- Name
  Floor,                          !- Surface Type
  Floor,                          !- Construction Name
  Zone1_Livingroom,               !- Zone Name
  ,                               !- Space Name
  Outdoors,                       !- Outside Boundary Condition
  ,                               !- Outside Boundary Condition Object
  NoSun,                          !- Sun Exposure
  WindExposed,                    !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  10,                             !- Number of Vertices
  3.8417,                         !- X
  0.9208,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  0.9208,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  2.3470,                         !- Y
  0.0000,                         !- Z
  1.2192,                         !- X
  2.3470,                         !- Y
  0.0000,                         !- Z
  1.2192,                         !- X
  1.8288,                         !- Y
  0.0000,                         !- Z
  2.8639,                         !- X
  1.8288,                         !- Y
  0.0000,                         !- Z
  2.8639,                         !- X
  4.2672,                         !- Y
  0.0000,                         !- Z
  8.2296,                         !- X
  4.2672,                         !- Y
  0.0000,                         !- Z
  8.2296,                         !- X
  0.0000,                         !- Y
  0.0000,                         !- Z
  3.8417,                         !- X
  0.0000,                         !- Y
  0.0000;                         !- Z

BuildingSurface:Detailed,
  Z1_Roof,                        !- Name
  Roof,                           !- Surface Type
  Roof,                           !- Construction Name
  Zone1_Livingroom,               !- Zone Name
  ,                               !- Space Name
  Outdoors,                       !- Outside Boundary Condition
  ,                               !- Outside Boundary Condition Object
  SunExposed,                     !- Sun Exposure
  WindExposed,                    !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  10,                             !- Number of Vertices
  3.8417,                         !- X
  0.0000,                         !- Y
  3.3558,                         !- Z
  8.2296,                         !- X
  0.0000,                         !- Y
  3.3558,                         !- Z
  8.2296,                         !- X
  4.2672,                         !- Y
  3.3558,                         !- Z
  2.8639,                         !- X
  4.2672,                         !- Y
  3.3558,                         !- Z
  2.8639,                         !- X
  1.8288,                         !- Y
  3.3558,                         !- Z
  1.2192,                         !- X
  1.8288,                         !- Y
  3.3558,                         !- Z
  1.2192,                         !- X
  2.3470,                         !- Y
  3.3558,                         !- Z
  0.0000,                         !- X
  2.3470,                         !- Y
  3.3558,                         !- Z
  0.0000,                         !- X
  0.9208,                         !- Y
  3.3558,                         !- Z
  3.8417,                         !- X
  0.9208,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z1_Wall_1,                      !- Name
  Wall,                           !- Surface Type
  Exterior Wall,                  !- Construction Name
  Zone1_Livingroom,               !- Zone Name
  ,                               !- Space Name
  Outdoors,                       !- Outside Boundary Condition
  ,                               !- Outside Boundary Condition Object
  SunExposed,                     !- Sun Exposure
  WindExposed,                    !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  3.8417,                         !- X
  0.0000,                         !- Y
  3.3558,                         !- Z
  3.8417,                         !- X
  0.0000,                         !- Y
  0.0000,                         !- Z
  8.2296,                         !- X
  0.0000,                         !- Y
  0.0000,                         !- Z
  8.2296,                         !- X
  0.0000,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z1_Wall_2,                      !- Name
  Wall,                           !- Surface Type
  Exterior Wall,                  !- Construction Name
  Zone1_Livingroom,               !- Zone Name
  ,                               !- Space Name
  Outdoors,                       !- Outside Boundary Condition
  ,                               !- Outside Boundary Condition Object
  SunExposed,                     !- Sun Exposure
  WindExposed,                    !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  8.2296,                         !- X
  0.0000,                         !- Y
  3.3558,                         !- Z
  8.2296,                         !- X
  0.0000,                         !- Y
  0.0000,                         !- Z
  8.2296,                         !- X
  4.2672,                         !- Y
  0.0000,                         !- Z
  8.2296,                         !- X
  4.2672,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z1_Wall_3,                      !- Name
  Wall,                           !- Surface Type
  Exterior Wall,                  !- Construction Name
  Zone1_Livingroom,               !- Zone Name
  ,                               !- Space Name
  Outdoors,                       !- Outside Boundary Condition
  ,                               !- Outside Boundary Condition Object
  SunExposed,                     !- Sun Exposure
  WindExposed,                    !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  8.2296,                         !- X
  4.2672,                         !- Y
  3.3558,                         !- Z
  8.2296,                         !- X
  4.2672,                         !- Y
  0.0000,                         !- Z
  2.8639,                         !- X
  4.2672,                         !- Y
  0.0000,                         !- Z
  2.8639,                         !- X
  4.2672,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z1_Wall_4,                      !- Name
  Wall,                           !- Surface Type
  Interior Wall,                  !- Construction Name
  Zone1_Livingroom,               !- Zone Name
  ,                               !- Space Name
  Surface,                        !- Outside Boundary Condition
  Z2_Wall_4,                      !- Outside Boundary Condition Object
  NoSun,                          !- Sun Exposure
  NoWind,                         !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  2.8639,                         !- X
  4.2672,                         !- Y
  3.3558,                         !- Z
  2.8639,                         !- X
  4.2672,                         !- Y
  0.0000,                         !- Z
  2.8639,                         !- X
  1.8288,                         !- Y
  0.0000,                         !- Z
  2.8639,                         !- X
  1.8288,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z1_Wall_5,                      !- Name
  Wall,                           !- Surface Type
  Interior Wall,                  !- Construction Name
  Zone1_Livingroom,               !- Zone Name
  ,                               !- Space Name
  Surface,                        !- Outside Boundary Condition
  Z2_Wall_3,                      !- Outside Boundary Condition Object
  NoSun,                          !- Sun Exposure
  NoWind,                         !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  2.8639,                         !- X
  1.8288,                         !- Y
  3.3558,                         !- Z
  2.8639,                         !- X
  1.8288,                         !- Y
  0.0000,                         !- Z
  1.2192,                         !- X
  1.8288,                         !- Y
  0.0000,                         !- Z
  1.2192,                         !- X
  1.8288,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z1_Wall_6,                      !- Name
  Wall,                           !- Surface Type
  Interior Wall,                  !- Construction Name
  Zone1_Livingroom,               !- Zone Name
  ,                               !- Space Name
  Surface,                        !- Outside Boundary Condition
  Z2_Wall_2,                      !- Outside Boundary Condition Object
  NoSun,                          !- Sun Exposure
  NoWind,                         !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  1.2192,                         !- X
  1.8288,                         !- Y
  3.3558,                         !- Z
  1.2192,                         !- X
  1.8288,                         !- Y
  0.0000,                         !- Z
  1.2192,                         !- X
  2.3470,                         !- Y
  0.0000,                         !- Z
  1.2192,                         !- X
  2.3470,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z1_Wall_7,                      !- Name
  Wall,                           !- Surface Type
  Interior Wall,                  !- Construction Name
  Zone1_Livingroom,               !- Zone Name
  ,                               !- Space Name
  Surface,                        !- Outside Boundary Condition
  Z2_Wall_1,                      !- Outside Boundary Condition Object
  NoSun,                          !- Sun Exposure
  NoWind,                         !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  1.2192,                         !- X
  2.3470,                         !- Y
  3.3558,                         !- Z
  1.2192,                         !- X
  2.3470,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  2.3470,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  2.3470,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z1_Wall_8,                      !- Name
  Wall,                           !- Surface Type
  Exterior Wall,                  !- Construction Name
  Zone1_Livingroom,               !- Zone Name
  ,                               !- Space Name
  Outdoors,                       !- Outside Boundary Condition
  ,                               !- Outside Boundary Condition Object
  SunExposed,                     !- Sun Exposure
  WindExposed,                    !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  0.0000,                         !- X
  2.3470,                         !- Y
  3.3558,                         !- Z
  0.0000,                         !- X
  2.3470,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  0.9208,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  0.9208,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z1_Wall_9,                      !- Name
  Wall,                           !- Surface Type
  Interior Wall,                  !- Construction Name
  Zone1_Livingroom,               !- Zone Name
  ,                               !- Space Name
  Surface,                        !- Outside Boundary Condition
  Z3_Wall_3,                      !- Outside Boundary Condition Object
  NoSun,                          !- Sun Exposure
  NoWind,                         !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  0.0000,                         !- X
  0.9208,                         !- Y
  3.3558,                         !- Z
  0.0000,                         !- X
  0.9208,                         !- Y
  0.0000,                         !- Z
  3.8417,                         !- X
  0.9208,                         !- Y
  0.0000,                         !- Z
  3.8417,                         !- X
  0.9208,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z1_Wall_10,                     !- Name
  Wall,                           !- Surface Type
  Interior Wall,                  !- Construction Name
  Zone1_Livingroom,               !- Zone Name
  ,                               !- Space Name
  Surface,                        !- Outside Boundary Condition
  Z3_Wall_2,                      !- Outside Boundary Condition Object
  NoSun,                          !- Sun Exposure
  NoWind,                         !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  3.8417,                         !- X
  0.9208,                         !- Y
  3.3558,                         !- Z
  3.8417,                         !- X
  0.9208,                         !- Y
  0.0000,                         !- Z
  3.8417,                         !- X
  0.0000,                         !- Y
  0.0000,                         !- Z
  3.8417,                         !- X
  0.0000,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z2_Floor,                       !- Name
  Floor,                          !- Surface Type
  Floor,                          !- Construction Name
  Zone2_Bathroom,                 !- Zone Name
  ,                               !- Space Name
  Outdoors,                       !- Outside Boundary Condition
  ,                               !- Outside Boundary Condition Object
  NoSun,                          !- Sun Exposure
  WindExposed,                    !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  6,                              !- Number of Vertices
  0.0000,                         !- X
  4.2672,                         !- Y
  0.0000,                         !- Z
  2.8639,                         !- X
  4.2672,                         !- Y
  0.0000,                         !- Z
  2.8639,                         !- X
  1.8288,                         !- Y
  0.0000,                         !- Z
  1.2192,                         !- X
  1.8288,                         !- Y
  0.0000,                         !- Z
  1.2192,                         !- X
  2.3470,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  2.3470,                         !- Y
  0.0000;                         !- Z

BuildingSurface:Detailed,
  Z2_Roof,                        !- Name
  Roof,                           !- Surface Type
  Roof,                           !- Construction Name
  Zone2_Bathroom,                 !- Zone Name
  ,                               !- Space Name
  Outdoors,                       !- Outside Boundary Condition
  ,                               !- Outside Boundary Condition Object
  SunExposed,                     !- Sun Exposure
  WindExposed,                    !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  6,                              !- Number of Vertices
  0.0000,                         !- X
  2.3470,                         !- Y
  3.3558,                         !- Z
  1.2192,                         !- X
  2.3470,                         !- Y
  3.3558,                         !- Z
  1.2192,                         !- X
  1.8288,                         !- Y
  3.3558,                         !- Z
  2.8639,                         !- X
  1.8288,                         !- Y
  3.3558,                         !- Z
  2.8639,                         !- X
  4.2672,                         !- Y
  3.3558,                         !- Z
  0.0000,                         !- X
  4.2672,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z2_Wall_1,                      !- Name
  Wall,                           !- Surface Type
  Interior Wall,                  !- Construction Name
  Zone2_Bathroom,                 !- Zone Name
  ,                               !- Space Name
  Surface,                        !- Outside Boundary Condition
  Z1_Wall_7,                      !- Outside Boundary Condition Object
  NoSun,                          !- Sun Exposure
  NoWind,                         !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  0.0000,                         !- X
  2.3470,                         !- Y
  3.3558,                         !- Z
  0.0000,                         !- X
  2.3470,                         !- Y
  0.0000,                         !- Z
  1.2192,                         !- X
  2.3470,                         !- Y
  0.0000,                         !- Z
  1.2192,                         !- X
  2.3470,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z2_Wall_2,                      !- Name
  Wall,                           !- Surface Type
  Interior Wall,                  !- Construction Name
  Zone2_Bathroom,                 !- Zone Name
  ,                               !- Space Name
  Surface,                        !- Outside Boundary Condition
  Z1_Wall_6,                      !- Outside Boundary Condition Object
  NoSun,                          !- Sun Exposure
  NoWind,                         !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  1.2192,                         !- X
  2.3470,                         !- Y
  3.3558,                         !- Z
  1.2192,                         !- X
  2.3470,                         !- Y
  0.0000,                         !- Z
  1.2192,                         !- X
  1.8288,                         !- Y
  0.0000,                         !- Z
  1.2192,                         !- X
  1.8288,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z2_Wall_3,                      !- Name
  Wall,                           !- Surface Type
  Interior Wall,                  !- Construction Name
  Zone2_Bathroom,                 !- Zone Name
  ,                               !- Space Name
  Surface,                        !- Outside Boundary Condition
  Z1_Wall_5,                      !- Outside Boundary Condition Object
  NoSun,                          !- Sun Exposure
  NoWind,                         !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  1.2192,                         !- X
  1.8288,                         !- Y
  3.3558,                         !- Z
  1.2192,                         !- X
  1.8288,                         !- Y
  0.0000,                         !- Z
  2.8639,                         !- X
  1.8288,                         !- Y
  0.0000,                         !- Z
  2.8639,                         !- X
  1.8288,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z2_Wall_4,                      !- Name
  Wall,                           !- Surface Type
  Interior Wall,                  !- Construction Name
  Zone2_Bathroom,                 !- Zone Name
  ,                               !- Space Name
  Surface,                        !- Outside Boundary Condition
  Z1_Wall_4,                      !- Outside Boundary Condition Object
  NoSun,                          !- Sun Exposure
  NoWind,                         !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  2.8639,                         !- X
  1.8288,                         !- Y
  3.3558,                         !- Z
  2.8639,                         !- X
  1.8288,                         !- Y
  0.0000,                         !- Z
  2.8639,                         !- X
  4.2672,                         !- Y
  0.0000,                         !- Z
  2.8639,                         !- X
  4.2672,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z2_Wall_5,                      !- Name
  Wall,                           !- Surface Type
  Exterior Wall,                  !- Construction Name
  Zone2_Bathroom,                 !- Zone Name
  ,                               !- Space Name
  Outdoors,                       !- Outside Boundary Condition
  ,                               !- Outside Boundary Condition Object
  SunExposed,                     !- Sun Exposure
  WindExposed,                    !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  2.8639,                         !- X
  4.2672,                         !- Y
  3.3558,                         !- Z
  2.8639,                         !- X
  4.2672,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  4.2672,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  4.2672,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z2_Wall_6,                      !- Name
  Wall,                           !- Surface Type
  Exterior Wall,                  !- Construction Name
  Zone2_Bathroom,                 !- Zone Name
  ,                               !- Space Name
  Outdoors,                       !- Outside Boundary Condition
  ,                               !- Outside Boundary Condition Object
  SunExposed,                     !- Sun Exposure
  WindExposed,                    !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  0.0000,                         !- X
  4.2672,                         !- Y
  3.3558,                         !- Z
  0.0000,                         !- X
  4.2672,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  2.3470,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  2.3470,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z3_Floor,                       !- Name
  Floor,                          !- Surface Type
  Floor,                          !- Construction Name
  Zone3_Storage,                  !- Zone Name
  ,                               !- Space Name
  Outdoors,                       !- Outside Boundary Condition
  ,                               !- Outside Boundary Condition Object
  NoSun,                          !- Sun Exposure
  WindExposed,                    !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  0.0000,                         !- X
  0.9208,                         !- Y
  0.0000,                         !- Z
  3.8417,                         !- X
  0.9208,                         !- Y
  0.0000,                         !- Z
  3.8417,                         !- X
  0.0000,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  0.0000,                         !- Y
  0.0000;                         !- Z

BuildingSurface:Detailed,
  Z3_Roof,                        !- Name
  Roof,                           !- Surface Type
  Roof,                           !- Construction Name
  Zone3_Storage,                  !- Zone Name
  ,                               !- Space Name
  Outdoors,                       !- Outside Boundary Condition
  ,                               !- Outside Boundary Condition Object
  SunExposed,                     !- Sun Exposure
  WindExposed,                    !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  0.0000,                         !- X
  0.0000,                         !- Y
  3.3558,                         !- Z
  3.8417,                         !- X
  0.0000,                         !- Y
  3.3558,                         !- Z
  3.8417,                         !- X
  0.9208,                         !- Y
  3.3558,                         !- Z
  0.0000,                         !- X
  0.9208,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z3_Wall_1,                      !- Name
  Wall,                           !- Surface Type
  Exterior Wall,                  !- Construction Name
  Zone3_Storage,                  !- Zone Name
  ,                               !- Space Name
  Outdoors,                       !- Outside Boundary Condition
  ,                               !- Outside Boundary Condition Object
  SunExposed,                     !- Sun Exposure
  WindExposed,                    !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  0.0000,                         !- X
  0.0000,                         !- Y
  3.3558,                         !- Z
  0.0000,                         !- X
  0.0000,                         !- Y
  0.0000,                         !- Z
  3.8417,                         !- X
  0.0000,                         !- Y
  0.0000,                         !- Z
  3.8417,                         !- X
  0.0000,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z3_Wall_2,                      !- Name
  Wall,                           !- Surface Type
  Interior Wall,                  !- Construction Name
  Zone3_Storage,                  !- Zone Name
  ,                               !- Space Name
  Surface,                        !- Outside Boundary Condition
  Z1_Wall_10,                     !- Outside Boundary Condition Object
  NoSun,                          !- Sun Exposure
  NoWind,                         !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  3.8417,                         !- X
  0.0000,                         !- Y
  3.3558,                         !- Z
  3.8417,                         !- X
  0.0000,                         !- Y
  0.0000,                         !- Z
  3.8417,                         !- X
  0.9208,                         !- Y
  0.0000,                         !- Z
  3.8417,                         !- X
  0.9208,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z3_Wall_3,                      !- Name
  Wall,                           !- Surface Type
  Interior Wall,                  !- Construction Name
  Zone3_Storage,                  !- Zone Name
  ,                               !- Space Name
  Surface,                        !- Outside Boundary Condition
  Z1_Wall_9,                      !- Outside Boundary Condition Object
  NoSun,                          !- Sun Exposure
  NoWind,                         !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  3.8417,                         !- X
  0.9208,                         !- Y
  3.3558,                         !- Z
  3.8417,                         !- X
  0.9208,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  0.9208,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  0.9208,                         !- Y
  3.3558;                         !- Z

BuildingSurface:Detailed,
  Z3_Wall_4,                      !- Name
  Wall,                           !- Surface Type
  Exterior Wall,                  !- Construction Name
  Zone3_Storage,                  !- Zone Name
  ,                               !- Space Name
  Outdoors,                       !- Outside Boundary Condition
  ,                               !- Outside Boundary Condition Object
  SunExposed,                     !- Sun Exposure
  WindExposed,                    !- Wind Exposure
  autocalculate,                  !- View Factor to Ground
  4,                              !- Number of Vertices
  0.0000,                         !- X
  0.9208,                         !- Y
  3.3558,                         !- Z
  0.0000,                         !- X
  0.9208,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  0.0000,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  0.0000,                         !- Y
  3.3558;                         !- Z

FenestrationSurface:Detailed,
  Z1_Window_East,                 !- Name
  Window,                         !- Surface Type
  Exterior Window,                !- Construction Name
  Z1_Wall_2,                      !- Building Surface Name
  ,                               !- Outside Boundary Condition Object
  autocalculate,                  !- View Factor to Ground
  ,                               !- Frame and Divider Name
  1,                              !- Multiplier
  4,                              !- Number of Vertices
  8.2296,                         !- X
  0.8797,                         !- Y
  2.4094,                         !- Z
  8.2296,                         !- X
  0.8797,                         !- Y
  0.9107,                         !- Z
  8.2296,                         !- X
  3.6229,                         !- Y
  0.9107,                         !- Z
  8.2296,                         !- X
  3.6229,                         !- Y
  2.4094;                         !- Z

FenestrationSurface:Detailed,
  Z1_Door_West,                   !- Name
  Door,                           !- Surface Type
  Exterior Door,                  !- Construction Name
  Z1_Wall_8,                      !- Building Surface Name
  ,                               !- Outside Boundary Condition Object
  autocalculate,                  !- View Factor to Ground
  ,                               !- Frame and Divider Name
  1,                              !- Multiplier
  4,                              !- Number of Vertices
  0.0000,                         !- X
  1.9812,                         !- Y
  2.2159,                         !- Z
  0.0000,                         !- X
  1.9812,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  1.0668,                         !- Y
  0.0000,                         !- Z
  0.0000,                         !- X
  1.0668,                         !- Y
  2.2159;                         !- Z

People,
  Z1_People,                      !- Name
  Zone1_Livingroom,               !- Zone
  Business Hours,                 !- Number of People Schedule Name
  People,                         !- Method
  2,                              !- Number of People
  ,                               !- per area
  ,                               !- area per person
  0.3,                            !- Fraction Radiant
  autocalculate,                  !- Sensible Heat Fraction
  Activity Level;                 !- Activity Level Schedule Name

Lights,
  Z1_Lights,                      !- Name
  Zone1_Livingroom,               !- Zone
  Business Hours,                 !- Schedule
  Watts/Area,                     !- Method
  ,                               !- Lighting Level
  5.0,                            !- Watts per Zone Floor Area {W/m2} (assumed)
  ,                               !- Watts per Person
  0,                              !- Return Air Fraction
  0.32,                           !- Fraction Radiant
  0.25,                           !- Fraction Visible
  1.0,                            !- Fraction Replaceable
  Lighting;                       !- End-Use Subcategory

Lights,
  Z2_Lights,                      !- Name
  Zone2_Bathroom,                 !- Zone
  Business Hours,                 !- Schedule
  Watts/Area,                     !- Method
  ,                               !- Lighting Level
  5.0,                            !- Watts per Zone Floor Area {W/m2} (assumed)
  ,                               !- Watts per Person
  0,                              !- Return Air Fraction
  0.32,                           !- Fraction Radiant
  0.25,                           !- Fraction Visible
  1.0,                            !- Fraction Replaceable
  Lighting;                       !- End-Use Subcategory

Lights,
  Z3_Lights,                      !- Name
  Zone3_Storage,                  !- Zone
  Business Hours,                 !- Schedule
  Watts/Area,                     !- Method
  ,                               !- Lighting Level
  5.0,                            !- Watts per Zone Floor Area {W/m2} (assumed)
  ,                               !- Watts per Person
  0,                              !- Return Air Fraction
  0.32,                           !- Fraction Radiant
  0.25,                           !- Fraction Visible
  1.0,                            !- Fraction Replaceable
  Lighting;                       !- End-Use Subcategory

ElectricEquipment,
  Z1_Background_Electric,         !- Name
  Zone1_Livingroom,               !- Zone
  Background Electricity Fraction,!- Schedule
  EquipmentLevel,                 !- Method
  149,                            !- Design Level {W} = max of Appendix C (0.149 kW)
  ,                               !- 
  ,                               !- 
  0,                              !- Fraction Latent
  0.3,                            !- Fraction Radiant
  0,                              !- Fraction Lost
  Plug Loads;                     !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Z1_Infiltration,                !- Name
  Zone1_Livingroom,               !- Zone
  Always On,                      !- Schedule
  AirChanges/Hour,                !- Method
  ,                               !- 
  ,                               !- 
  ,                               !- 
  1,                              !- Air Changes per Hour (I=1)
  0.03,                           !- A
  0.003,                          !- B
  0,                              !- C
  0;                              !- D

ZoneInfiltration:DesignFlowRate,
  Z2_Infiltration,                !- Name
  Zone2_Bathroom,                 !- Zone
  Always On,                      !- Schedule
  AirChanges/Hour,                !- Method
  ,                               !- 
  ,                               !- 
  ,                               !- 
  1,                              !- Air Changes per Hour (I=1)
  0.03,                           !- A
  0.003,                          !- B
  0,                              !- C
  0;                              !- D

ZoneInfiltration:DesignFlowRate,
  Z3_Infiltration,                !- Name
  Zone3_Storage,                  !- Zone
  Always On,                      !- Schedule
  AirChanges/Hour,                !- Method
  ,                               !- 
  ,                               !- 
  ,                               !- 
  1,                              !- Air Changes per Hour (I=1)
  0.03,                           !- A
  0.003,                          !- B
  0,                              !- C
  0;                              !- D

HVACTemplate:Thermostat,
  Zone1 Dual SP,                  !- Name
  ,                               !- Heating Setpoint Schedule
  22.2222,                        !- Heating 72F {C}
  ,                               !- Cooling Setpoint Schedule
  24.4444;                        !- Cooling 76F {C}

HVACTemplate:Thermostat,
  Zone2 Heating SP,               !- Name
  ,                               !- Heating Setpoint Schedule
  23.3333,                        !- Heating 74F {C}
  ,                               !- Cooling Setpoint Schedule
  50;                             !- Cooling Setpoint {C} (placeholder: heating-only zone, never reached)

HVACTemplate:Zone:PTAC,
  Zone1_Livingroom,               !- Zone Name
  Zone1 Dual SP,                  !- Template Thermostat Name
  autosize,                       !- Cooling Supply Air Flow Rate
  autosize,                       !- Heating Supply Air Flow Rate
  ,                               !- No Load Supply Air Flow Rate
  ,                               !- Heating Sizing Factor
  ,                               !- Cooling Sizing Factor
  Flow/Person,                    !- Outdoor Air Method
  0.00944,                        !- OA per Person
  ,                               !- OA per Area
  ,                               !- OA per Zone
  ,                               !- Availability Schedule
  ,                               !- Fan Operating Mode Schedule
  DrawThrough,                    !- Fan Placement
  0.7,                            !- Fan Total Efficiency
  75,                             !- Fan Delta Pressure
  0.9,                            !- Fan Motor Efficiency
  SingleSpeedDX,                  !- Cooling Coil Type
  ,                               !- Cooling Avail
  autosize,                       !- Cooling Capacity
  autosize,                       !- SHR
  3,                              !- Cooling COP
  Electric,                       !- Heating Coil Type
  ,                               !- Heating Avail
  autosize;                       !- Heating Capacity

HVACTemplate:Zone:PTAC,
  Zone2_Bathroom,                 !- Zone Name
  Zone2 Heating SP,               !- Template Thermostat Name
  autosize,                       !- Cooling Supply Air Flow Rate
  autosize,                       !- Heating Supply Air Flow Rate
  ,                               !- No Load Supply Air Flow Rate
  ,                               !- Heating Sizing Factor
  ,                               !- Cooling Sizing Factor
  Flow/Person,                    !- Outdoor Air Method
  0.00944,                        !- OA per Person
  ,                               !- OA per Area
  ,                               !- OA per Zone
  ,                               !- Availability Schedule
  ,                               !- Fan Operating Mode Schedule
  DrawThrough,                    !- Fan Placement
  0.7,                            !- Fan Total Efficiency
  75,                             !- Fan Delta Pressure
  0.9,                            !- Fan Motor Efficiency
  SingleSpeedDX,                  !- Cooling Coil Type
  ,                               !- Cooling Avail
  autosize,                       !- Cooling Capacity
  autosize,                       !- SHR
  3,                              !- Cooling COP
  Electric,                       !- Heating Coil Type
  ,                               !- Heating Avail
  autosize;                       !- Heating Capacity

OutputControl:Table:Style,
  CommaAndHTML;                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                     !- Report 1

Output:Variable,*,Zone Mean Air Temperature,Hourly;
Output:Variable,*,Zone Air Relative Humidity,Hourly;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
Output:Variable,*,Zone Air System Sensible Heating Rate,Hourly;
Output:Variable,*,Zone Air System Sensible Cooling Rate,Hourly;
Output:Variable,*,Zone Lights Electricity Energy,Hourly;
Output:Variable,*,Zone Electric Equipment Electricity Energy,Hourly;
Output:Meter,Electricity:Facility,Hourly;
Output:Meter,InteriorLights:Electricity,Hourly;
Output:Meter,InteriorEquipment:Electricity,Hourly;
Output:Meter,Heating:Electricity,Hourly;
Output:Meter,Cooling:Electricity,Hourly;
Output:Meter,Fans:Electricity,Hourly;

Output:SQLite,
  SimpleAndTabular;               !- Option Type

