Version,
  23.1;

SimulationControl,
  Yes,
  Yes,
  No,
  No,
  Yes;

Building,
  V09-retail-las-vegas-M-si,
  0,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  4;

Sizing:Parameters,
  1.25,
  1.15;

Site:Location,
  Las Vegas NV,
  36.072,
  -115.163,
  -8,
  664.5;

! source: assumed (half the monthly mean air temperature plus 9 C)
Site:GroundTemperature:BuildingSurface,
  13.3,
  14.5,
  17.5,
  19.4,
  21.8,
  25.1,
  26,
  26,
  24.2,
  20.5,
  15.7,
  13.3;

SizingPeriod:DesignDay,
  Las.Vegas-McCarran.Intl.AP Ann Htg 99.6% Condns DB,
  12,
  21,
  WinterDesignDay,
  0.7,
  0.0,
  DefaultMultipliers,
  ,
  Wetbulb,
  0.7,
  ,
  ,
  ,
  ,
  93593.,
  2.1,
  200,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.00;

SizingPeriod:DesignDay,
  Las.Vegas-McCarran.Intl.AP Ann Clg .4% Condns DB=>MWB,
  7,
  21,
  SummerDesignDay,
  42.9,
  12.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  19.4,
  ,
  ,
  ,
  4.7,
  93593.,
  4.1,
  220,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.383,
  2.331;

RunPeriod,
  Annual,
  1,
  1,
  2023,
  12,
  31,
  2023,
  ,
  No,
  No,
  No,
  Yes,
  Yes;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  ,
  ,
  Continuous;

ScheduleTypeLimits,
  Any Number;

Schedule:Compact,
  Occupancy Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 09:00,
  0,
  Until: 21:00,
  0.95,
  Until: 24:00,
  0,
  For: Saturday,
  Until: 09:00,
  0,
  Until: 21:00,
  0.95,
  Until: 24:00,
  0,
  For: Sunday Holidays AllOtherDays,
  Until: 10:00,
  0,
  Until: 18:00,
  0.95,
  Until: 24:00,
  0;

Schedule:Compact,
  Lighting Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 09:00,
  0.05,
  Until: 21:00,
  0.9,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 09:00,
  0.05,
  Until: 21:00,
  0.9,
  Until: 24:00,
  0.05,
  For: Sunday Holidays AllOtherDays,
  Until: 10:00,
  0.05,
  Until: 18:00,
  0.9,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Equipment Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 09:00,
  0.3,
  Until: 21:00,
  0.9,
  Until: 24:00,
  0.3,
  For: Saturday,
  Until: 09:00,
  0.3,
  Until: 21:00,
  0.9,
  Until: 24:00,
  0.3,
  For: Sunday Holidays AllOtherDays,
  Until: 10:00,
  0.3,
  Until: 18:00,
  0.9,
  Until: 24:00,
  0.3;

Schedule:Compact,
  Activity Schedule,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120;

Schedule:Compact,
  Always On,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1;

Schedule:Compact,
  Heating Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00,
  15.6,
  Until: 21:00,
  21,
  Until: 24:00,
  15.6,
  For: Saturday,
  Until: 07:00,
  15.6,
  Until: 21:00,
  21,
  Until: 24:00,
  15.6,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  21,
  For: Sunday Holidays AllOtherDays,
  Until: 08:00,
  15.6,
  Until: 18:00,
  21,
  Until: 24:00,
  15.6;

Schedule:Compact,
  Cooling Setpoint,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00,
  29.4,
  Until: 21:00,
  24,
  Until: 24:00,
  29.4,
  For: Saturday,
  Until: 07:00,
  29.4,
  Until: 21:00,
  24,
  Until: 24:00,
  29.4,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  24,
  For: Sunday Holidays AllOtherDays,
  Until: 08:00,
  29.4,
  Until: 18:00,
  24,
  Until: 24:00,
  29.4;

Material,
  Carpet pad 12mm,
  MediumRough,
  0.0127,
  0.06,
  288,
  1380,
  0.9,
  0.6,
  0.6;

Material,
  Concrete block 200mm,
  MediumRough,
  0.2,
  1.11,
  800,
  920,
  0.9,
  0.6,
  0.6;

Material,
  Cast concrete 200mm,
  MediumRough,
  0.2,
  1.73,
  2243,
  837,
  0.9,
  0.6,
  0.6;

Material,
  Gypsum board 13mm,
  MediumRough,
  0.0127,
  0.16,
  800,
  1090,
  0.9,
  0.6,
  0.6;

Material,
  Metal deck 1.5mm,
  MediumRough,
  0.0015,
  45,
  7680,
  418,
  0.9,
  0.6,
  0.6;

Material,
  Polyiso board 100mm,
  MediumRough,
  0.1,
  0.024,
  30,
  1470,
  0.9,
  0.6,
  0.6;

Material,
  Roof membrane 10mm,
  MediumRough,
  0.0095,
  0.16,
  1121,
  1460,
  0.9,
  0.6,
  0.6;

Material,
  Stucco 25mm,
  MediumRough,
  0.025,
  0.72,
  1856,
  840,
  0.9,
  0.6,
  0.6;

Material,
  XPS board 50mm,
  MediumRough,
  0.05,
  0.029,
  35,
  1400,
  0.9,
  0.6,
  0.6;

Construction,
  Exterior Wall,
  Stucco 25mm,
  XPS board 50mm,
  Concrete block 200mm,
  Gypsum board 13mm;

Construction,
  Roof,
  Roof membrane 10mm,
  Polyiso board 100mm,
  Metal deck 1.5mm;

Construction,
  Slab,
  Cast concrete 200mm,
  Carpet pad 12mm;

Construction,
  Interior Floor,
  Cast concrete 200mm;

Construction,
  Interior Ceiling,
  Cast concrete 200mm;

Construction,
  Interior Wall,
  Gypsum board 13mm,
  Gypsum board 13mm;

WindowMaterial:SimpleGlazingSystem,
  Glazing,
  2.98,
  0.39,
  0.46;

Construction,
  Window,
  Glazing;

Material,
  Door panel,
  MediumSmooth,
  0.045,
  0.15,
  600,
  1630,
  0.9,
  0.6,
  0.6;

Construction,
  Exterior Door,
  Door panel;

Zone,
  F1_Zone,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  F1_Zone_Floor,
  Floor,
  Slab,
  F1_Zone,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  30,
  0,
  53,
  30,
  0,
  53,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  F1_Zone_Roof,
  Roof,
  Roof,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  5.45,
  53,
  0,
  5.45,
  53,
  30,
  5.45,
  0,
  30,
  5.45;

BuildingSurface:Detailed,
  F1_Zone_Wall_1,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  5.45,
  0,
  0,
  0,
  53,
  0,
  0,
  53,
  0,
  5.45;

FenestrationSurface:Detailed,
  F1_Zone_Wall_1_Door,
  Door,
  Exterior Door,
  F1_Zone_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0.5,
  0,
  2.13,
  0.5,
  0,
  0,
  1.41,
  0,
  0,
  1.41,
  0,
  2.13;

FenestrationSurface:Detailed,
  F1_Zone_Wall_1_Window,
  Window,
  Window,
  F1_Zone_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  1.71,
  0,
  2.4295,
  1.71,
  0,
  0.9,
  52.7,
  0,
  0.9,
  52.7,
  0,
  2.4295;

BuildingSurface:Detailed,
  F1_Zone_Wall_2,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  53,
  0,
  5.45,
  53,
  0,
  0,
  53,
  30,
  0,
  53,
  30,
  5.45;

FenestrationSurface:Detailed,
  F1_Zone_Wall_2_Window,
  Window,
  Window,
  F1_Zone_Wall_2,
  ,
  autocalculate,
  ,
  1,
  4,
  53,
  10.9125,
  1.9,
  53,
  10.9125,
  0.9,
  53,
  19.0875,
  0.9,
  53,
  19.0875,
  1.9;

BuildingSurface:Detailed,
  F1_Zone_Wall_3,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  53,
  30,
  5.45,
  53,
  30,
  0,
  0,
  30,
  0,
  0,
  30,
  5.45;

FenestrationSurface:Detailed,
  F1_Zone_Wall_3_Door,
  Door,
  Exterior Door,
  F1_Zone_Wall_3,
  ,
  autocalculate,
  ,
  1,
  4,
  52.5,
  30,
  2.13,
  52.5,
  30,
  0,
  51.59,
  30,
  0,
  51.59,
  30,
  2.13;

BuildingSurface:Detailed,
  F1_Zone_Wall_4,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  30,
  5.45,
  0,
  30,
  0,
  0,
  0,
  0,
  0,
  0,
  5.45;

FenestrationSurface:Detailed,
  F1_Zone_Wall_4_Window,
  Window,
  Window,
  F1_Zone_Wall_4,
  ,
  autocalculate,
  ,
  1,
  4,
  0,
  19.0875,
  1.9,
  0,
  19.0875,
  0.9,
  0,
  10.9125,
  0.9,
  0,
  10.9125,
  1.9;

People,
  F1_Zone People,
  F1_Zone,
  Occupancy Schedule,
  People,
  167.43,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Zone Lights,
  F1_Zone,
  Lighting Schedule,
  Watts/Area,
  ,
  12.93,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Zone Equipment,
  F1_Zone,
  Equipment Schedule,
  Watts/Area,
  ,
  2.43,
  ,
  0,
  0.5,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Zone Infiltration,
  F1_Zone,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.51,
  1,
  0,
  0,
  0;

HVACTemplate:Thermostat,
  Thermostat,
  Heating Setpoint,
  ,
  Cooling Setpoint;

HVACTemplate:Zone:Unitary,
  F1_Zone,
  F1_Zone PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F1_Zone PSZ-HP,
  ,
  F1_Zone,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.51,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.4,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

Output:SQLite,
  SimpleAndTabular;

Output:Table:SummaryReports,
  AllSummary;

OutputControl:Table:Style,
  CommaAndHTML;

