Version,
  23.1;

SimulationControl,
  Yes,
  Yes,
  No,
  No,
  Yes;

Building,
  V21-rowhouse-chicago-M-spec,
  0,
  Suburbs,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,
  4;

Sizing:Parameters,
  1.25,
  1.15;

Site:Location,
  Chicago IL,
  41.98,
  -87.92,
  -6,
  201;

! source: assumed (half the monthly mean air temperature plus 9 C)
Site:GroundTemperature:BuildingSurface,
  10,
  10,
  10.9,
  14,
  16.7,
  19.6,
  21.1,
  19.9,
  18.1,
  14.5,
  11.4,
  10;

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB,
  1,
  21,
  WinterDesignDay,
  -20,
  0.0,
  DefaultMultipliers,
  ,
  Wetbulb,
  -20,
  ,
  ,
  ,
  ,
  98934.,
  4.9,
  270,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.00;

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,
  7,
  21,
  SummerDesignDay,
  33.3,
  10.5,
  DefaultMultipliers,
  ,
  Wetbulb,
  23.7,
  ,
  ,
  ,
  ,
  98934.,
  5.2,
  230,
  No,
  No,
  No,
  ASHRAETau,
  ,
  ,
  0.455,
  2.050;

RunPeriod,
  Annual,
  1,
  1,
  2023,
  12,
  31,
  2023,
  ,
  No,
  No,
  No,
  Yes,
  Yes;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  ,
  ,
  Continuous;

ScheduleTypeLimits,
  Any Number;

Schedule:Compact,
  Occupancy Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 07:00,
  1,
  Until: 08:00,
  0.5,
  Until: 09:00,
  0.3,
  Until: 17:00,
  0.2,
  Until: 18:00,
  0.6,
  Until: 19:00,
  0.8,
  Until: 22:00,
  0.9,
  Until: 24:00,
  1,
  For: Saturday,
  Until: 08:00,
  1,
  Until: 22:00,
  0.8,
  Until: 24:00,
  1,
  For: Sunday Holidays AllOtherDays,
  Until: 08:00,
  1,
  Until: 22:00,
  0.8,
  Until: 24:00,
  1;

Schedule:Compact,
  Lighting Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 06:00,
  0.05,
  Until: 07:00,
  0.3,
  Until: 08:00,
  0.4,
  Until: 09:00,
  0.2,
  Until: 17:00,
  0.1,
  Until: 18:00,
  0.4,
  Until: 19:00,
  0.6,
  Until: 21:00,
  0.8,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.3,
  Until: 24:00,
  0.1,
  For: Saturday,
  Until: 07:00,
  0.05,
  Until: 09:00,
  0.3,
  Until: 17:00,
  0.2,
  Until: 18:00,
  0.5,
  Until: 19:00,
  0.7,
  Until: 21:00,
  0.8,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.3,
  Until: 24:00,
  0.1,
  For: Sunday Holidays AllOtherDays,
  Until: 07:00,
  0.05,
  Until: 09:00,
  0.3,
  Until: 17:00,
  0.2,
  Until: 18:00,
  0.5,
  Until: 19:00,
  0.7,
  Until: 21:00,
  0.8,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.3,
  Until: 24:00,
  0.1;

Schedule:Compact,
  Equipment Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 06:00,
  0.3,
  Until: 07:00,
  0.5,
  Until: 08:00,
  0.6,
  Until: 09:00,
  0.4,
  Until: 17:00,
  0.3,
  Until: 18:00,
  0.6,
  Until: 20:00,
  0.8,
  Until: 21:00,
  0.7,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.4,
  For: Saturday,
  Until: 07:00,
  0.3,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.4,
  For: Sunday Holidays AllOtherDays,
  Until: 07:00,
  0.3,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.4;

Schedule:Compact,
  Activity Schedule,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120;

Schedule:Compact,
  Always On,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1;

Schedule:Compact,
  Heating Setpoint,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  20.3;

Schedule:Compact,
  Cooling Setpoint,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  25.4;

Material,
  Batt insulation 140mm,
  MediumRough,
  0.14,
  0.045,
  12,
  960,
  0.9,
  0.6,
  0.6;

Material,
  Carpet pad 12mm,
  MediumRough,
  0.0127,
  0.06,
  288,
  1380,
  0.9,
  0.6,
  0.6;

Material,
  Cast concrete 200mm,
  MediumRough,
  0.2,
  1.73,
  2243,
  837,
  0.9,
  0.6,
  0.6;

Material,
  Gypsum board 13mm,
  MediumRough,
  0.0127,
  0.16,
  800,
  1090,
  0.9,
  0.6,
  0.6;

Material,
  OSB sheathing 12mm,
  MediumRough,
  0.0127,
  0.12,
  640,
  1210,
  0.9,
  0.6,
  0.6;

Material,
  Plywood 16mm,
  MediumRough,
  0.0159,
  0.12,
  544,
  1210,
  0.9,
  0.6,
  0.6;

Material,
  Roof membrane 10mm,
  MediumRough,
  0.0095,
  0.16,
  1121,
  1460,
  0.9,
  0.6,
  0.6;

Material,
  Stucco 25mm,
  MediumRough,
  0.025,
  0.72,
  1856,
  840,
  0.9,
  0.6,
  0.6;

Material,
  XPS board 50mm,
  MediumRough,
  0.05,
  0.029,
  35,
  1400,
  0.9,
  0.6,
  0.6;

Construction,
  Exterior Wall,
  Stucco 25mm,
  XPS board 50mm,
  OSB sheathing 12mm,
  Batt insulation 140mm,
  Gypsum board 13mm;

Construction,
  Roof,
  Roof membrane 10mm,
  Plywood 16mm,
  Batt insulation 140mm,
  Gypsum board 13mm;

Construction,
  Slab,
  Cast concrete 200mm,
  Carpet pad 12mm;

Construction,
  Interior Floor,
  Cast concrete 200mm;

Construction,
  Interior Ceiling,
  Cast concrete 200mm;

Construction,
  Interior Wall,
  Gypsum board 13mm,
  Gypsum board 13mm;

WindowMaterial:SimpleGlazingSystem,
  Glazing,
  1.45,
  0.3,
  0.52;

Construction,
  Window,
  Glazing;

Material,
  Door panel,
  MediumSmooth,
  0.045,
  0.15,
  600,
  1630,
  0.9,
  0.6,
  0.6;

Construction,
  Exterior Door,
  Door panel;

Zone,
  F1_Zone,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

Zone,
  F2_Zone,
  0,
  0,
  0,
  0,
  1,
  1,
  autocalculate,
  autocalculate,
  autocalculate,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  F1_Zone_Floor,
  Floor,
  Slab,
  F1_Zone,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  12.3,
  0,
  6.8,
  12.3,
  0,
  6.8,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  F1_Zone_Ceiling,
  Ceiling,
  Interior Ceiling,
  F1_Zone,
  ,
  Surface,
  F2_Zone_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  0,
  2.94,
  6.8,
  0,
  2.94,
  6.8,
  12.3,
  2.94,
  0,
  12.3,
  2.94;

BuildingSurface:Detailed,
  F1_Zone_Wall_1,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  2.94,
  0,
  0,
  0,
  6.8,
  0,
  0,
  6.8,
  0,
  2.94;

FenestrationSurface:Detailed,
  F1_Zone_Wall_1_Door,
  Door,
  Exterior Door,
  F1_Zone_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0.5,
  0,
  2.13,
  0.5,
  0,
  0,
  1.41,
  0,
  0,
  1.41,
  0,
  2.13;

FenestrationSurface:Detailed,
  F1_Zone_Wall_1_Window,
  Window,
  Window,
  F1_Zone_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  1.71,
  0,
  2.5277,
  1.71,
  0,
  0.9,
  6.5,
  0,
  0.9,
  6.5,
  0,
  2.5277;

BuildingSurface:Detailed,
  F1_Zone_Wall_2,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.8,
  0,
  2.94,
  6.8,
  0,
  0,
  6.8,
  12.3,
  0,
  6.8,
  12.3,
  2.94;

BuildingSurface:Detailed,
  F1_Zone_Wall_3,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  6.8,
  12.3,
  2.94,
  6.8,
  12.3,
  0,
  0,
  12.3,
  0,
  0,
  12.3,
  2.94;

FenestrationSurface:Detailed,
  F1_Zone_Wall_3_Window,
  Window,
  Window,
  F1_Zone_Wall_3,
  ,
  autocalculate,
  ,
  1,
  4,
  6.1989,
  12.3,
  1.9,
  6.1989,
  12.3,
  0.9,
  0.6011,
  12.3,
  0.9,
  0.6011,
  12.3,
  1.9;

BuildingSurface:Detailed,
  F1_Zone_Wall_4,
  Wall,
  Exterior Wall,
  F1_Zone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  12.3,
  2.94,
  0,
  12.3,
  0,
  0,
  0,
  0,
  0,
  0,
  2.94;

BuildingSurface:Detailed,
  F2_Zone_Floor,
  Floor,
  Interior Floor,
  F2_Zone,
  ,
  Surface,
  F1_Zone_Ceiling,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  12.3,
  2.94,
  6.8,
  12.3,
  2.94,
  6.8,
  0,
  2.94,
  0,
  0,
  2.94;

BuildingSurface:Detailed,
  F2_Zone_Roof,
  Roof,
  Roof,
  F2_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  5.88,
  6.8,
  0,
  5.88,
  6.8,
  12.3,
  5.88,
  0,
  12.3,
  5.88;

BuildingSurface:Detailed,
  F2_Zone_Wall_1,
  Wall,
  Exterior Wall,
  F2_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,
  0,
  5.88,
  0,
  0,
  2.94,
  6.8,
  0,
  2.94,
  6.8,
  0,
  5.88;

FenestrationSurface:Detailed,
  F2_Zone_Wall_1_Window,
  Window,
  Window,
  F2_Zone_Wall_1,
  ,
  autocalculate,
  ,
  1,
  4,
  0.3,
  0,
  5.0976,
  0.3,
  0,
  3.84,
  6.5,
  0,
  3.84,
  6.5,
  0,
  5.0976;

BuildingSurface:Detailed,
  F2_Zone_Wall_2,
  Wall,
  Exterior Wall,
  F2_Zone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  6.8,
  0,
  5.88,
  6.8,
  0,
  2.94,
  6.8,
  12.3,
  2.94,
  6.8,
  12.3,
  5.88;

BuildingSurface:Detailed,
  F2_Zone_Wall_3,
  Wall,
  Exterior Wall,
  F2_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  6.8,
  12.3,
  5.88,
  6.8,
  12.3,
  2.94,
  0,
  12.3,
  2.94,
  0,
  12.3,
  5.88;

FenestrationSurface:Detailed,
  F2_Zone_Wall_3_Window,
  Window,
  Window,
  F2_Zone_Wall_3,
  ,
  autocalculate,
  ,
  1,
  4,
  6.1989,
  12.3,
  4.84,
  6.1989,
  12.3,
  3.84,
  0.6011,
  12.3,
  3.84,
  0.6011,
  12.3,
  4.84;

BuildingSurface:Detailed,
  F2_Zone_Wall_4,
  Wall,
  Exterior Wall,
  F2_Zone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,
  12.3,
  5.88,
  0,
  12.3,
  2.94,
  0,
  0,
  2.94,
  0,
  0,
  5.88;

People,
  F1_Zone People,
  F1_Zone,
  Occupancy Schedule,
  People,
  1,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F1_Zone Lights,
  F1_Zone,
  Lighting Schedule,
  Watts/Area,
  ,
  4.43,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F1_Zone Equipment,
  F1_Zone,
  Equipment Schedule,
  Watts/Area,
  ,
  4.56,
  ,
  0,
  0.5,
  0;

People,
  F2_Zone People,
  F2_Zone,
  Occupancy Schedule,
  People,
  1,
  ,
  ,
  0.3,
  autocalculate,
  Activity Schedule;

Lights,
  F2_Zone Lights,
  F2_Zone,
  Lighting Schedule,
  Watts/Area,
  ,
  4.43,
  ,
  0,
  0.42,
  0.18;

ElectricEquipment,
  F2_Zone Equipment,
  F2_Zone,
  Equipment Schedule,
  Watts/Area,
  ,
  4.56,
  ,
  0,
  0.5,
  0;

ZoneInfiltration:DesignFlowRate,
  F1_Zone Infiltration,
  F1_Zone,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.24,
  1,
  0,
  0,
  0;

ZoneInfiltration:DesignFlowRate,
  F2_Zone Infiltration,
  F2_Zone,
  Always On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.24,
  1,
  0,
  0,
  0;

HVACTemplate:Thermostat,
  Thermostat,
  Heating Setpoint,
  ,
  Cooling Setpoint;

HVACTemplate:Zone:Unitary,
  F1_Zone,
  F1_Zone PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F1_Zone PSZ-HP,
  ,
  F1_Zone,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.78,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.19,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

HVACTemplate:Zone:Unitary,
  F2_Zone,
  F2_Zone PSZ-HP,
  Thermostat,
  autosize,
  ,
  ,
  Flow/Person,
  0.00236;

HVACTemplate:System:UnitaryHeatPump:AirToAir,
  F2_Zone PSZ-HP,
  ,
  F2_Zone,
  autosize,
  autosize,
  ,
  ,
  BlowThrough,
  0.6,
  500,
  0.9,
  ,
  SingleSpeedDX,
  ,
  12.8,
  autosize,
  autosize,
  3.78,
  SingleSpeedDXHeatPump,
  ,
  45,
  autosize,
  3.19,
  -8,
  ,
  ,
  ,
  ,
  Electric,
  ,
  autosize,
  ,
  ,
  ,
  autosize,
  autosize,
  ,
  NoEconomizer;

Output:SQLite,
  SimpleAndTabular;

Output:Table:SummaryReports,
  AllSummary;

OutputControl:Table:Style,
  CommaAndHTML;

